remark,"CSV-Import-Export"
TAG,,MOV_10_302_OP,"Control output to OPEN BYPASS VALVE","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,MyClock,"","DINT[7]","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
COMMENT,,MyClock,"Year",,"MyClock[0]"
COMMENT,,MyClock,"Month",,"MyClock[1]"
COMMENT,,MyClock,"Day",,"MyClock[2]"
COMMENT,,MyClock,"Hour",,"MyClock[3]"
COMMENT,,MyClock,"Minutes",,"MyClock[4]"
COMMENT,,MyClock,"Seconds",,"MyClock[5]"
COMMENT,,MyClock,"usec",,"MyClock[6]"
TAG,,ONS_Misc,"One shot tags for use in the misc routine","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ONS_Sumps,"","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ONS_Valves,"","BOOL[32]","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,OpnBpVlv_HMI,"Open Bypass Valve Request from HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,OpnBypasValve_20,"Control output to open the 20$Q Main Valve - OB16","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,OpnMnVlv_HMI,"Open Main Valve Request from HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,OpnSiVlv_HMI,"Open Siphon Valve Request from HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,PLC_Watchdog_1sec_Tmr,"1-second free-running timer to pulse the PLC_Watchdog_Out counter.","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,PLC_Watchdog_Out,"PLC heartbeat counter for VTScada to monitor.","COUNTER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,PLC_Writes_To_HMISCADA,"","PLC_Writes_To_HMISCADA","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Previous_day,"","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Previous_Hour,"","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_505,"MAIN PRESSURE$N(0-689 kpa)","Analog_Scaling","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_505_DINT,"MAIN PRESSURE$N(0-689 kpa)$NConverted to DINT","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_505_HMI,"High Level Press (0-6.89 kpa)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_505_Overrange_Latched,"Latched alarm -  Pressure transmitter signal above 21mA (short circuit or sensor fault)","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_505_SCLD,"MAIN PRESSURE$N0-689KPA)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_505_Underrange_Latched,"Latched alarm - Main Pressure transmitter signal below 3.2mA (wire break or sensor fault)","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_505_VTS,"High Level Press (0-6.89 kpa) to VTS","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_506,"SIPHON PRESSURE$N(0-689KPA)","Analog_Scaling","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_506_DINT,"SIPHON PRESSURE$N(0-689KPA)$NConverted to DINT","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_506_HMI,"Low Level Pressure (0-689KPA)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_506_Overrange_Latched,"Latched alarm - Siphon Pressure transmitter signal above 21mA (short circuit or sensor fault)","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_506_SCLD,"SIPHON PRESSURE$N(0-689KPA)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_506_Underrange_Latched,"Latched alarm - Siphon Pressure transmitter signal below 3.2mA (wire break or sensor fault)","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_506_VTS,"Low Level Pressure (0-689KPA) to VTS","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,REPLACE_WITH_LOW_BATTERY_ALARM,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Reset_Flow_Totalizer,"Reset the flow Totalizer at Midnght","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,RunMeterSumpPmp,"Meter Chamber Sump Pump Running to HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,RunMeterSumpPmp_VTS,"Meter Chamber Sump Pump Running to VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,RunValveSumpPmp,"Valve Chamber Sump Pump Running to HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,RunValveSumpPmp_VTS,"Valve Chamber Sump Pump Running to VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Cmd_Held,"Anti-repeat interlock; blocks new commands until all HMI, SCADA, and local switches are released.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_CooldownTmr,"Cooldown timer for the Siphon Valve; ensures a rest period equal to the last move time.","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Cooldown_Active,"Siphon Valve is in its $'cooldown$' or $'rest$' period.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Flow_Today_TTL,"Siphon Flow Today$N(m3)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Flow_Today_TTL_HMI,"Siphon Flow Today$N(m3)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Flow_Today_TTL_VTS,"Siphon Flow Today (m3) to VTS","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Flow_Yesterday_TTL,"Siphon Flow Yesterday$N(m3)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Flow_Yesterday_TTL_HMI,"Siphon Flow Yesterday$N(m3)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Flow_Yesterday_TTL_VTS,"Siphon Flow Yesterday (m3) to VTS","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Full_Stroke_Time_SP,"Commissioning setpoint for Siphon Valve full stroke time (seconds)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_HighCal_Required,"Siphon valve has reached 5% beyond the 100 range with activating ZSO","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_HighCal_Required_Warning,"Siphon valve has reached 10% beyond the 100 range with activating ZSO$NWarning","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_HighCal_Required_Warning_HMI,"Siphon Valve high calibration required warning status for HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_HighCal_Required_Warning_VTS,"Siphon valve high calibration warning status sent to VTScada","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_InRawMax,"Value when ZSO is Activated","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_InRawMin,"Value when ZSC is Activated","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_LowCal_Required,"Siphon valve has reached 5% beyond the 0 range with activating ZSC","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_LowCal_Required_Warning,"Siphon valve has reached 10% beyond the 0 range with activating ZSC$Nwarning","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_LowCal_Required_Warning_HMI,"Siphon Valve low calibration required warning status for HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_LowCal_Required_Warning_VTS,"Siphon valve low calibration warning status sent to VTScada","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_MoveTmr,"Siphon Move Timer","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_MoveTmr_pre,"Siphon timer preset","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Position_Counter,"Internal counter for Bypass Valve raw position","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Position_Increment,"Calculated position increment per 100ms scan for Siphon Valve","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Position_Percent,"Siphon Valve Position$N(%)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Remote_Close_CMD,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Valve_Cal,"AOI instance for Siphon valve calibration","Valve_Position_Calibration_R2","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Valve_Pos,"","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,SNTP_MSG_DATA,"","SKT_UDP_DATA","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,SNTP_SERVER_ADDRESS,"","STRING","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,SNTP_TIME_RETRIEVED,"","DateTime","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,StartGen_SCADA,"Start Generator Request from SCADA","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Temp_Fault_Code,"Temporary storage for fault code from GSV","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Temp_Fault_Type,"Temporary storage for fault type code from GSV","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,test_CNTR,"For tests onlt","COUNTER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,test_tmr,"","TIMER[10]","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,ToAdamClsBpVlv_VTS,"Close Bypass Valve Request from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ToAdamClsMnVlv_VTS,"Close Main valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ToAdamClsSiVlv_VTS,"Close Siphon valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ToAdamOpnBpVlv_VTS,"Open Bypass Valve Request from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ToAdamOpnMnVlv_VTS,"Open Main valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ToAdamOpnSiVlv_VTS,"Open Siphon valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Total_Flow_Today_TTL,"Total Flow Today$N(m3)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Total_Flow_Today_TTL_HMI,"Totalized Total Flow Today","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Total_Flow_Today_TTL_VTS,"Totalized Total Flow Today to VTS","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Total_Flow_Yesterday_TTL,"Total Flow Yesterday$N(m3)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Total_Flow_Yesterday_TTL_HMI,"Totalized Total Flow Yesterday","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Total_Flow_Yesterday_TTL_VTS,"Totalized Total Flow Yesterday to VTS","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,To_HMI_Bool,"Outputs to HMI","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
COMMENT,,To_HMI_Bool,"Meter Sump Pump - Run",,"To_HMI_Bool.0"
COMMENT,,To_HMI_Bool,"Valve Sump Pump - Run",,"To_HMI_Bool.1"
TAG,,To_HMI_DINT,"FT_10_500$NMain/High Level Flow$N0-5m3/sec (0-500)$NConverted to DINT","DINT[16]","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,TT_10_503,"Outside Temp$N((-)40 to +30","Analog_Scaling","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,TT_10_503_DINT,"Outside Temp$N((-)40 to +30$NConverted to DINT","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,TT_10_503_HMI,"Outside Temperature$N(-)40 to +30C","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,TT_10_503_Overrange_Latched,"Latched alarm - Outside Temperature transmitter signal above 21mA (short circuit or sensor fault)","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,TT_10_503_SCLD,"Outside Temp$N((-)40 to +30","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,TT_10_503_Underrange_Latched,"Latched alarm - Outside Temperature transmitter signal below 3.2mA (wire break or sensor fault)","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,TT_10_503_VTS,"Outside Temperature (-)40 to +30C to VTS","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSumpAutoStartDelay,"Valve Sump Auto Start Delay Time","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSumpAutoStop_Delay,"Valve Sump Auto Stop Delay","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_LockedOutTime,"Valve Sump is Locked out for an hour","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_Lockout,"30 minute maximum runtime exceeded","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_LockoutTime,"Valve Sump Restart countdown (Remaining Minutes)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_Lockout_Alarm,"30 minute maximum runtime exceeded","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_Lockout_Alarm_HMI,"Valve Chamber Sump lockout alarm for HMI display","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_Lockout_Alarm_VTS,"Valve Chamber Sump lockout alarm for VTS display","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_Lockout_Rem_Min_HMI,"Valve Sump remaining lockout time in minutes for HMI","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_Lockout_Rem_Min_VTS,"Valves Sump remaining lockout time in minutes for VTS","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_MaxRunTime,"Valve Sump Maximum Run Time.$N(30 Minutes)","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_Min_Run_Time,"Valve Sump Min Run Time","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_RunTimer,"Valve runtime timer","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_RunTimer_Counter,"","COUNTER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_RunTimer_Min,"Convert to Minutes","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTScada_Reset_MeterSumpRunTm,"Reset VTScada Meter Sump Run timer","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTScada_Reset_ValveSumpRunTm,"VTScada to Reset Valve Sump Run time timer","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Bypass_Close_CMD,"Close Bypass valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Bypass_MoveTmr_pre,"Bypass Timer Preset from VTScada (seconds)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Bypass_MoveTmr_pre_Prev,"Previous value of VTScada Bypass Timer Preset","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Bypass_Mov_Timer_Enable,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Bypass_Open_CMD,"Open Bypass valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Comm_Fault,"ault bit indicating loss of communication with VTScada.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Comm_Fault_HMI,"ault bit indicating loss of communication with VTScada.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Comm_Fault_Latched,"Latched VTScada comm fault, resettable by operator.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Comm_Fault_Latched_HMI,"Latched VTScada comm fault, resettable by operator.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Comm_Fault_Latched_VTS,"Latched VTScada comm fault, resettable by operator.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Comm_Fault_VTS,"Fault bit indicating loss of communication with VTScada.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Comm_Watchdog_Tmr,"10-second watchdog timer for VTScada communication.","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Input_Bypass_MoveTmr_pre,"Bypass Timer Preset written by VTScada (seconds)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Input_Main_MoveTmr_pre,"Main Move timer Preset written by VTScada (seconds)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Input_Siphon_MoveTmr_pre,"Siphon Move time  Preset written by VTScada (seconds)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Main_Close_CMD,"Close Main valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Main_MoveTmr_pre,"Main Timer Preset from VTS","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Main_Open_CMD,"Open Main valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Main_VTS,"AC POWER ON to VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_MeterSump_Float_VTS,"Meter Sump Float Status to VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Siphon_Close_CMD,"Close Siphon valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Siphon_MoveTmr_pre,"Siphon Move timer (seconds)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Siphon_Open_CMD,"Open Siphon valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_ValveSump_Float_VTS,"Valve Sump Float Status to VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Watchdog_Bit,"Bit from VTS changes state every second","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Watchdog_In,"VTScada heartbeat. SCADA must continuously increment this tag","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Watchdog_In_Prev,"Storage for the previous VTS_Watchdog_In value.","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,XAL_10_306,"BUILDING $NTEMP LOW","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,XA_10_300,"BUILDING DOOR$NSWITCH CLOSED","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ZSC_10_300,"Main Valve Fully Closed Limit Switch","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ZSC_10_301,"Siphon Valve Fully Closed Limit Switch","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ZSC_10_302,"Bypass Valve Fully Closed Limit Switch","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ZSO_10_300,"Main Valve Fully Opened Limit Switch","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ZSO_10_301,"Siphon Valve Fully Open Limit Switch","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ZSO_10_302,"Bypass Valve Fully Opened Limit Switch","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,SNTP_MSG_CREATE,"","MESSAGE","","(ExternalAccess := Read/Write, MessageType := CIP Generic, RequestedLength := 12, ConnectedFlag := 2, ConnectionPath := ""1, 0"", CommTypeCode := 0, ServiceCode := 16#004b, ObjectType := 16#0342, TargetObject := 0, AttributeNumber := 16#0000, LocalIndex := 0, LocalElement := ""SNTP_MSG_DATA.Create_Source"", DestinationTag := ""SNTP_MSG_DATA.Instance"", LargePacketUsage := false)"
TAG,,SNTP_MSG_DELETE,"","MESSAGE","","(ExternalAccess := Read/Write, MessageType := CIP Generic, RequestedLength := 0, ConnectedFlag := 2, ConnectionPath := ""1, 0"", CommTypeCode := 0, ServiceCode := 16#004f, ObjectType := 16#0342, TargetObject := 19935, AttributeNumber := 16#0000, LocalIndex := 0, LargePacketUsage := false)"
TAG,,SNTP_MSG_OPEN,"","MESSAGE","","(ExternalAccess := Read/Write, MessageType := CIP Generic, RequestedLength := 30, ConnectedFlag := 2, ConnectionPath := ""1, 0"", CommTypeCode := 0, ServiceCode := 16#004c, ObjectType := 16#0342, TargetObject := 19935, AttributeNumber := 16#0000, LocalIndex := 0, LocalElement := ""SNTP_MSG_DATA.Open_Connection"", LargePacketUsage := false)"
TAG,,SNTP_MSG_READ,"","MESSAGE","","(ExternalAccess := Read/Write, MessageType := CIP Generic, RequestedLength := 8, ConnectedFlag := 2, ConnectionPath := ""1, 0"", CommTypeCode := 0, ServiceCode := 16#004d, ObjectType := 16#0342, TargetObject := 19935, AttributeNumber := 16#0000, LocalIndex := 0, LocalElement := ""SNTP_MSG_DATA.Read_Source"", DestinationTag := ""SNTP_MSG_DATA.Read_Response"", LargePacketUsage := false)"
TAG,,SNTP_MSG_WRITE,"","MESSAGE","","(ExternalAccess := Read/Write, MessageType := CIP Generic, RequestedLength := 64, ConnectedFlag := 2, ConnectionPath := ""1, 0"", CommTypeCode := 0, ServiceCode := 16#004e, ObjectType := 16#0342, TargetObject := 19935, AttributeNumber := 16#0000, LocalIndex := 0, LocalElement := ""SNTP_MSG_DATA.Write_Source"", DestinationTag := ""SNTP_MSG_DATA.Write_SizeSent"", LargePacketUsage := false)"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"MainProgram","A_Input_Mapping","Slot 1 Input Mapping$N$N***********************************************************************************************","OTE(GS_10_303_RN)","0"
RCOMMENT,"MainProgram","A_Input_Mapping","The input is High when door is closed","OTE(XA_10_300)","7"
RCOMMENT,"MainProgram","A_Input_Mapping","Slot 2 Input Mapping$N$N****************************************************************************************","OTE(HSO_10_302)","16"
RCOMMENT,"MainProgram","A_Input_Mapping","Analog Inputs - Slot 4","MOVE(0,FT_10_500_SCLD)","32"
RCOMMENT,"MainProgram","B_Inputs_from_VTS","Move Bypass Timer Preset from VTS Input Tag to Internal Tag","MOVE(VTS_Input_Bypass_MoveTmr_pre,VTS_Bypass_MoveTmr_pre)","8"
RCOMMENT,"MainProgram","B_Inputs_from_VTS","Move Main Timer Preset from VTS Input Tag to Internal Tag","MOVE(VTS_Input_Main_MoveTmr_pre,VTS_Main_MoveTmr_pre)","9"
RCOMMENT,"MainProgram","B_Inputs_from_VTS","Move Main Timer Preset from VTS Input Tag to Internal Tag","MOVE(VTS_Input_Siphon_MoveTmr_pre,VTS_Siphon_MoveTmr_pre)","10"
RCOMMENT,"MainProgram","C_Inputs_from_HMI","Move Bypass Timer Preset from HMI Input Tag to Internal Tag","MOVE(HMI_Input_Bypass_MoveTmr_pre,HMI_Bypass_MoveTmr_pre)","7"
RCOMMENT,"MainProgram","C_Inputs_from_HMI","Move Bypass Timer Preset from HMI Input Tag to Internal Tag","MOVE(HMI_Input_Main_MoveTmr_pre,HMI_Main_MoveTmr_pre)","8"
RCOMMENT,"MainProgram","C_Inputs_from_HMI","Move Bypass Timer Preset from HMI Input Tag to Internal Tag","MOVE(HMI_Input_Siphon_MoveTmr_pre,HMI_Siphon_MoveTmr_pre)","9"
TEXTBOX,"MainProgram","Flow_Totalizer","Siphon Totalizer - Flow - m3","","820:320:Sheet1"
TEXTBOX,"MainProgram","Flow_Totalizer","Main Totalizer - Flow - m3","","840:20:Sheet1"
TEXTBOX,"MainProgram","Flow_Totalizer","Flow Totalizer - Total Flow - m3","","860:600:Sheet1"
RCOMMENT,"MainProgram","Genset","Genset Total Runtime Counter","RTO(Genset_TotalMinRunTimer,?,?)","1"
RCOMMENT,"MainProgram","Genset","Genset Current/Previous Runtime Counter","RES(Genset_CurrentMinRun_Counter)","4"
RCOMMENT,"MainProgram","Genset","Genset Failed to Start Alarm","OTE(Gen_FailToStart_Pulse)","7"
RCOMMENT,"MainProgram","Misc","############################################################$N$NThis logic monitors the HMI_Activity_Heartbeat tag, which is toggled by any screen touch. $NThe first part of the logic detects any change in this bit (both rising and falling edges) and immediately resets the 30-minute HMI_Idle_Timer.$N The next instruction runs this timer as long as it hasn$'t expired. $NIf 30 minutes of inactivity passes, the final instruction executes, moving the login screen number into the HMI_Force_Screen_Num tag, which forces the C-more panel back to the login screen.$N$N############################################################","NOP()","0"
RCOMMENT,"MainProgram","Misc","Trigger HMI activity heartbeat from any valve command or setpoint change to reset the idle timer.","OTE(HMI_Activity_Heartbeat)","1"
RCOMMENT,"MainProgram","Misc","Update the $'Previous$' tag after a Bypass move time setpoint change.","MOVE(HMI_Input_Bypass_MoveTmr_pre,HMI_Bypass_MoveTmr_pre_Prev)","2"
RCOMMENT,"MainProgram","Misc","Update the $'Previous$' tag after a Main move time setpoint change.","MOVE(HMI_Input_Main_MoveTmr_pre,HMI_Main_MoveTmr_pre_Prev)","3"
RCOMMENT,"MainProgram","Misc","Update the $'Previous$' tag after a Siphon move time setpoint change.","MOVE(HMI_Input_Siphon_MoveTmr_pre,HMI_Siphon_MoveTmr_pre_Prev)","4"
RCOMMENT,"MainProgram","Misc","Any HMI screen touch toggles the $'HMI_Activity_Heartbeat$' bit. Detect either edge to reset the idle timer.","RES(HMI_Idle_Timer)","5"
RCOMMENT,"MainProgram","Misc","Run the 30-minute (1,800,000 ms) HMI idle timer as long as it is not already complete.","TON(HMI_Idle_Timer,?,?)","6"
RCOMMENT,"MainProgram","Misc","When the idle timer expires, move the Login Screen Number (e.g., $'1$') into the force-screen tag.","MOVE(1,HMI_Force_Screen_Num)","8"
RCOMMENT,"MainProgram","Misc","############################################################$N$NVTScada Watchdog Section$N$NThis logic monitors a $'heartbeat$' tag from VTScada.$NVTScada must continuously change the value of $'VTS_Watchdog_In$'.$NIf this tag stops changing for 10 seconds, the $'VTS_Comm_Watchdog_Tmr$' will time out and set two fault bits: $N$'VTS_Comm_Fault$' (self-healing)$L and $'VTS_Comm_Fault_Latched$' (manual reset).$NThe $'PLC_Watchdog_Out$' tag is a free-running counter that VTScada$Ncan monitor as a heartbeat from the PLC.$N$N############################################################","NOP()","9"
RCOMMENT,"MainProgram","Misc","Generate a continuous 1-second pulse.","TON(PLC_Watchdog_1sec_Tmr,?,?)","10"
RCOMMENT,"MainProgram","Misc","Increment the PLC-to-SCADA heartbeat counter once per second.","CTU(PLC_Watchdog_Out,?,?)","11"
RCOMMENT,"MainProgram","Misc","Reset the heartbeat counter when it reaches its preset to allow it to loop.","RES(PLC_Watchdog_Out)","12"
RCOMMENT,"MainProgram","Misc","If SCADA heartbeat changes, reset timer, store new value, and clear self-healing fault.","OTU(VTS_Comm_Fault)","14"
RCOMMENT,"MainProgram","Misc","If SCADA heartbeat has NOT changed, run the 10-second watchdog timer.","TON(VTS_Comm_Watchdog_Tmr,?,?)","15"
RCOMMENT,"MainProgram","Misc","If the timer expires, latch the self-healing and operator-resettable communication faults.","OTL(VTS_Comm_Fault_Latched)","16"
RCOMMENT,"MainProgram","Misc","Reset the latched comm fault on Alarm Reset.","OTU(VTS_Comm_Fault_Latched)","17"
RCOMMENT,"MainProgram","Misc","############################################################$N$NDam water Level Rate of Change Logic$N$NThis logic calculates the dam$'s water level rate of change in meters per hour (m/hr).$LIt uses a 1-minute periodic timer (Dam_Level_ROC_Timer).$L$NWhen the timer completes, it subtracts the previous level (Dam_Level_Prev_Min) from the current geodetic level (LT_10_502_SCLD_Geo) to find the change per minute.$L$NThis per-minute value is multiplied by 60 to get the hourly rate (Dam_Level_ROC).$LThe current level is then stored for the next cycle.$N$N############################################################","NOP()","18"
RCOMMENT,"MainProgram","Misc","Run a 1-minute periodic timer for the Rate of Change calculation.","TON(Dam_Level_ROC_Timer,?,?)","19"
RCOMMENT,"MainProgram","Misc","Run a 1-minute periodic timer for the Rate of Change calculation.","SUB(LT_10_502_SCLD_Geo,Dam_Level_Prev_Min,Dam_Level_Delta_Min)","20"
RCOMMENT,"MainProgram","Misc","Convert the per-minute delta to a per-hour Rate of Change (m/hr).","MUL(Dam_Level_Delta_Min,60,Dam_Level_ROC)","21"
RCOMMENT,"MainProgram","Misc","Store the current level to use as the $'previous$' value for the next 1-minute interval.","MOVE(LT_10_502_SCLD_Geo,Dam_Level_Prev_Min)","22"
RCOMMENT,"MainProgram","SumpPumps","-- METER CHAMBER PUMP AUTO LOGIC -- When HMI is in Auto mode, the Meter Sump Pump is commanded to run when the Meter Chamber Float is high.","TOF(MeterSumpAutoStop_Delay,?,?)","0"
RCOMMENT,"MainProgram","SumpPumps","-- METER CHAMBER PUMP CONTROL -- The pump$'s run output is triggered by either the Auto command OR the HMI Hand mode.","TON(MeterSump_MaxRunTime,?,?)","1"
RCOMMENT,"MainProgram","SumpPumps","-- METER SUMP LOCKOUT LATCH -- When the max run timer is done, fire a one-shot and latch the lockout.","OTL(MeterSump_Lockout)","2"
RCOMMENT,"MainProgram","SumpPumps","-- METER SUMP LOCKOUT: Force HMI Radio Button to OFF state when a lockout occurs.","OTU(HMIVTS_MeterSump_Hand_Mode)","3"
RCOMMENT,"MainProgram","SumpPumps","Run Meter Sump Lockout Timer and calculate remaining minutes for display","DIV(MeterSump_LockoutTime,60000,MeterSump_LockoutTime)","4"
RCOMMENT,"MainProgram","SumpPumps","Manual Lockout Reset via HMI: Allows an operator to cancel an active lockout by selecting $'Off$' on the HMI. This action unlatches the lockout and resets the countdown timer.","RES(MeterSump_LockedOutTime)","6"
RCOMMENT,"MainProgram","SumpPumps","When Pump is running start timer","RTO(MeterSump_RunTimer,?,?)","7"
RCOMMENT,"MainProgram","SumpPumps","Reset Sump Run Timer","RES(MeterSump_RunTimer_Counter)","10"
RCOMMENT,"MainProgram","SumpPumps","-- VALVE CHAMBER PUMP AUTO LOGIC -- When HMI is in Auto mode, the Valve Sump Pump is commanded to run when the Valve Chamber Float is high.","TOF(ValveSumpAutoStop_Delay,?,?)","11"
RCOMMENT,"MainProgram","SumpPumps","-- VALVE CHAMBER PUMP CONTROL -- The pump$'s run output is triggered by either the Auto command OR the HMI Hand mode.","TON(ValveSump_MaxRunTime,?,?)","12"
RCOMMENT,"MainProgram","SumpPumps","-- VALVE SUMP LOCKOUT LATCH -- When the max run timer is done, fire a one-shot (DEV_ONS[11]) and latch the lockout.","OTL(ValveSump_Lockout)","13"
RCOMMENT,"MainProgram","SumpPumps","-- VALVE SUMP LOCKOUT: Force HMI Radio Button to OFF state when a lockout occurs.","OTU(HMIVTS_ValveSump_Hand_Mode)","14"
RCOMMENT,"MainProgram","SumpPumps","Run Valve Sump Lockout Timer and calculate remaining minutes for display","DIV(ValveSump_LockoutTime,60000,ValveSump_LockoutTime)","15"
RCOMMENT,"MainProgram","SumpPumps","Lockout Reset: Clears the lockout latch if the global Alarm_Reset is pressed or if the 1-hour ValveSump_LockedOutTime timer expires.","OTU(ValveSump_Lockout)","16"
RCOMMENT,"MainProgram","SumpPumps","Manual Lockout Reset via HMI: Allows an operator to cancel an active lockout by selecting $'Off$' on the HMI. This action unlatches the lockout and resets the countdown timer.","RES(ValveSump_LockedOutTime)","17"
RCOMMENT,"MainProgram","SumpPumps","When Pump is running start timer","RTO(ValveSump_RunTimer,?,?)","18"
RCOMMENT,"MainProgram","SumpPumps","Reset Sump Run Timer","RES(ValveSump_RunTimer_Counter)","21"
RCOMMENT,"MainProgram","TimeSyncing","Disclaimer - All information provided  -- No warranty or implied merchantability.$NRefer to the RSLogix 5000 End User License Agreement (EULA) in the Release Notes.$N$NThis AOI_SNTP_QUERY instruction retrieves the current time from a NTP (Network Time Protocol) server and returns the date to SNTP_Time_Retrieved and optionally the controller$'s clock as well.$N$NUpdate $QSNTP_SERVER_ADDRESS$Q tag with <IP address> or <Hostname> of the NTP server.$NExamples $Q2.pool.ntp.org$Q , $Q192.168.1.1$Q$N$NFill in Query_Interval_in_Min with the number of minutes to periodocally update between successful queries. 0 disables query.$NFill in Query_Error_in_Min with the number fo minutes to retry after an error.$NFill in the Sync_Controller_Clock with a 1 to automatically update controller clock, 0 otherwise.$NNext_Query_in_Min will display minutes remaining before the next update.$N$N$NIMPORTANT! Set the Enable instruction to a 1 to enable the instruction. Set Trigger Update Now if an immediate update is desired (Enable_Instruction must also be set).$NSet Sync controller clock to have the controllers clock updated by the instruction at the time of a query.$N$NNote: 1440 minutes = 1 day.","QUERY(SNTP_AOI_TAG,SNTP_TIME_RETRIEVED,SNTP_SERVER_ADDRESS,SNTP_MSG_DATA,SNTP_MSG_CREATE,SNTP_MSG_OPEN,SNTP_MSG_WRITE,SNTP_MSG_READ,SNTP_MSG_DELETE)","0"
RCOMMENT,"MainProgram","TimeSyncing","Writing local datetime to MyClock variable$N$NMyClock[0]=Year, MyClock[1]=Month, MyClock[2]=Day, MyClock[3]=hour, MyClock[4]=minute, MyClock[5]=Seconds$N","NOP()","1"
RCOMMENT,"MainProgram","TimeSyncing","Daily Pulse - Used to trigger totalizer resets at midnight","MOVE(MyClock[2],Current_Day)","3"
RCOMMENT,"MainProgram","TimeSyncing","Hourly Pulse to Check for 2AM DST Changeovers.","MOVE(MyClock[3],Current_Hour)","6"
RCOMMENT,"MainProgram","TimeSyncing","Transfer $QMyClock$Q  DINT date/time to $QCurrentDateTime$Q for day of week processing. - no minutes and seconds required. T_DoW AOI requires specific UDT (DateTime) for input.","MOVE(MyClock[3],CurrentDateTime.Hour)","9"
RCOMMENT,"MainProgram","TimeSyncing","Rockwell AOI to determine Day of Week from clock time.","MOVE(DayOfWeek.Out,CurrentDayOfWeek)","10"
RCOMMENT,"MainProgram","TimeSyncing","Time Adjustments for Daylight Saving$NDST Start: 2nd Sunday of March @2:00 A.M.$NDST End: 1st Sunday of November @ 2:00 A.M.","SSV(WallClockTime,,ApplyDST,DST_Adjustment)","11"
RCOMMENT,"MainProgram","TimeSyncing","Modify and toggle below to test for future DST Dates. 2026 Dates tested for functionality (11/10/2025)","MOVE(2,CurrentDateTime.Hour)","12"
RCOMMENT,"MainProgram","Valve_Bypass","-- BYPASS VALVE REMOTE MODE -- The valve is in Remote when the panel switch is not in the Open or Close position.","OTE(Bypass_Remote_Mode_Permissive)","0"
RCOMMENT,"MainProgram","Valve_Bypass","-- BYPASS VALVE OPEN PERMISSIVE -- A command to open is active if from the panel switch OR from a remote command when in remote mode.","OTL(Bypass_Open_Permissive)","1"
RCOMMENT,"MainProgram","Valve_Bypass","-- BYPASS VALVE OPEN OUTPUT -- Energize the open output if the permissive is active and the valve is not already fully open.","OTE(MOV_10_302_OP)","2"
RCOMMENT,"MainProgram","Valve_Bypass","-- BYPASS VALVE CLOSE PERMISSIVE -- A command to close is active if from the panel switch OR from a remote command when in remote mode.","OTL(Bypass_Close_Permissive)","3"
RCOMMENT,"MainProgram","Valve_Bypass","-- BYPASS VALVE CLOSE OUTPUT -- Energize the close output if the permissive is active and the valve is not already fully closed.","OTE(MOV_10_302_CL)","4"
RCOMMENT,"MainProgram","Valve_Bypass","##### Handle HMI vs VTS setpoint handling #####","NOP()","5"
RCOMMENT,"MainProgram","Valve_Bypass","If HMI Request the valve to move then HMI setpoint is the valve move time Preset","MOVE(HMI_Bypass_MoveTmr_pre,Actual_Bypass_MoveTmr_pre)","6"
RCOMMENT,"MainProgram","Valve_Bypass","If VTS Request the valve to move then VTS setpoint is the valve move time Preset","MOVE(VTS_Bypass_MoveTmr_pre,Actual_Bypass_MoveTmr_pre)","7"
RCOMMENT,"MainProgram","Valve_Bypass","Apply the selected Actual Preset (converted to milliseconds) to the Bypass Move Timer.","MUL(Actual_Bypass_MoveTmr_pre,1000,Bypass_MoveTmr.PRE)","8"
RCOMMENT,"MainProgram","Valve_Bypass","-- BYPASS VALVE REMOTE COMMAND TIMER -- A remote command (HMI/SCADA) moves the desired time into the timer preset and enables it.$N$NNEEDS CORRECTION","TON(Bypass_MoveTmr,?,?)","9"
RCOMMENT,"MainProgram","Valve_Bypass","-- BYPASS VALVE REMOTE COMMAND LOGIC -- While the move timer is active, the appropriate remote command bit is energized.","OTL(Bypass_Remote_Close_CMD)","10"
RCOMMENT,"MainProgram","Valve_Bypass","100ms FREE-RUNNING CLOCK PULSE -- This timer generates a continuous pulse for position calculations.","TON(T_Position_Pulse,?,?)","11"
RCOMMENT,"MainProgram","Valve_Bypass","Calculate the Bypass Valve position increment based on the full stroke time setpoint and 100ms timer pulse.","CPT(Bypass_Position_Increment,(Bypass_InRawMax/Bypass_Full_Stroke_Time_SP)*0.1)","12"
RCOMMENT,"MainProgram","Valve_Bypass","-- BYPASS VALVE POSITION CALCULATION -- This logic uses a 100ms pulse to increment or decrement a position counter while the valve is moving.","SUB(Bypass_Position_Counter,Bypass_Position_Increment,Bypass_Position_Counter)","13"
RCOMMENT,"MainProgram","Valve_Bypass","################ SEE VALVE POSITION SCALING #########################","MOVE(Bypass_Position_Percent,Bypass_Position_Percent)","16"
RCOMMENT,"MainProgram","Valve_Main","######################### MAIN VALVE LOGIC ##########################","NOP()","0"
RCOMMENT,"MainProgram","Valve_Main","-- MAIN VALVE REMOTE MODE --","OTE(Main_Remote_Mode_Permissive)","1"
RCOMMENT,"MainProgram","Valve_Main","-- MAIN VALVE OPEN PERMISSIVE --","OTL(Main_Open_Permissive)","2"
RCOMMENT,"MainProgram","Valve_Main","-- MAIN VALVE OPEN OUTPUT --","OTE(MOV_10_300_OP)","3"
RCOMMENT,"MainProgram","Valve_Main","-- MAIN VALVE CLOSE PERMISSIVE --","OTL(Main_Close_Permissive)","4"
RCOMMENT,"MainProgram","Valve_Main","-- MAIN VALVE CLOSE OUTPUT --","OTE(MOV_10_300_CL)","5"
RCOMMENT,"MainProgram","Valve_Main","##### Handle HMI vs VTS setpoint handling #####","NOP()","6"
RCOMMENT,"MainProgram","Valve_Main","If HMI Request the valve to move then HMI setpoint is the valve move time Preset","MOVE(HMI_Main_MoveTmr_pre,Actual_Main_MoveTmr_pre)","7"
RCOMMENT,"MainProgram","Valve_Main","If VTS Request the valve to move then VTS setpoint is the valve move time Preset","MOVE(VTS_Main_MoveTmr_pre,Actual_Main_MoveTmr_pre)","8"
RCOMMENT,"MainProgram","Valve_Main","Apply the selected Actual Preset (converted to milliseconds) to the Bypass Move Timer.","MUL(Actual_Main_MoveTmr_pre,1000,Main_MoveTmr.PRE)","9"
RCOMMENT,"MainProgram","Valve_Main","-- MAIN VALVE REMOTE COMMAND TIMER --","TON(Main_MoveTmr,?,?)","10"
RCOMMENT,"MainProgram","Valve_Main","-- MAIN VALVE REMOTE COMMAND LOGIC --","OTL(Main_Remote_Close_CMD)","11"
RCOMMENT,"MainProgram","Valve_Main","Calculate the Main Valve position increment based on the full stroke time setpoint and 100ms timer pulse","CPT(Main_Position_Increment,(Main_InRawMax/Main_Full_Stroke_Time_SP)*0.1)","12"
RCOMMENT,"MainProgram","Valve_Main","-- MAIN VALVE POSITION CALCULATION --","SUB(Main_Position_Counter,Main_Position_Increment,Main_Position_Counter)","13"
RCOMMENT,"MainProgram","Valve_Main","################ SEE VALVE POSITION SCALING #########################","MOVE(Main_Position_Percent,Main_Position_Percent)","16"
RCOMMENT,"MainProgram","Valve_Pos_Cal","Bypass Valve Calibration - Only active when CAL_Valve_Select = 1. Uses shared CAL_ control/status tags with Bypass-specific InOut parameters.","(Bypass_Valve_Cal,CAL_Calibrate_Enable,CAL_Confirm_CMD,CAL_Abort_CMD,ZSC_10_302,ZSO_10_302,MOV_10_302_OP,MOV_10_302_CL,CAL_Cal_In_Progress,CAL_Cal_Complete,CAL_Aborted_CMD,CAL_Cal_Failed,CAL_Awaiting_Confirm,CAL_Cal_Step,Bypass_Position_Counter,Bypass_InRawMin,Bypass_InRawMax,Bypass_Full_Stroke_Time_SP,Bypass_Position_Percent)","0"
RCOMMENT,"MainProgram","Valve_Pos_Cal","Main Valve Calibration - Only active when CAL_Valve_Select = 2. Uses shared CAL_ control/status tags with Main-specific InOut parameters.","(Main_Valve_Cal,CAL_Calibrate_Enable,CAL_Confirm_CMD,CAL_Abort_CMD,ZSC_10_300,ZSO_10_300,MOV_10_300_OP,MOV_10_300_CL,CAL_Cal_In_Progress,CAL_Cal_Complete,CAL_Aborted_CMD,CAL_Cal_Failed,CAL_Awaiting_Confirm,CAL_Cal_Step,Main_Position_Counter,Main_InRawMin,Main_InRawMax,Main_Full_Stroke_Time_SP,Main_Position_Percent)","1"
RCOMMENT,"MainProgram","Valve_Pos_Cal","Siphon Valve Calibration - Only active when CAL_Valve_Select = 3. Uses shared CAL_ control/status tags with Siphon-specific InOut parameters.","(Siphon_Valve_Cal,CAL_Calibrate_Enable,CAL_Confirm_CMD,CAL_Abort_CMD,ZSC_10_301,ZSO_10_301,MOV_10_301_OP,MOV_10_301_CL,CAL_Cal_In_Progress,CAL_Cal_Complete,CAL_Aborted_CMD,CAL_Cal_Failed,CAL_Awaiting_Confirm,CAL_Cal_Step,Siphon_Position_Counter,Siphon_InRawMin,Siphon_InRawMax,Siphon_Full_Stroke_Time_SP,Siphon_Position_Percent)","2"
RCOMMENT,"MainProgram","Valve_Siphon","------------------------------------ SIPHON VALVE LOGIC ------------------------------------","NOP()","0"
RCOMMENT,"MainProgram","Valve_Siphon","-- SIPHON VALVE REMOTE MODE --","OTE(Siphon_Remote_Mode_Permissive)","1"
RCOMMENT,"MainProgram","Valve_Siphon","-- SIPHON VALVE OPEN PERMISSIVE --","OTL(Siphon_Open_Permissive)","2"
RCOMMENT,"MainProgram","Valve_Siphon","-- SIPHON VALVE OPEN OUTPUT --","OTE(MOV_10_301_OP)","3"
RCOMMENT,"MainProgram","Valve_Siphon","-- SIPHON VALVE CLOSE PERMISSIVE --","OTL(Siphon_Close_Permissive)","4"
RCOMMENT,"MainProgram","Valve_Siphon","-- SIPHON VALVE CLOSE OUTPUT --","OTE(MOV_10_301_CL)","5"
RCOMMENT,"MainProgram","Valve_Siphon","##### Handle HMI vs VTS setpoint handling #####","NOP()","6"
RCOMMENT,"MainProgram","Valve_Siphon","If HMI Request the valve to move then HMI setpoint is the valve move time Preset","MOVE(HMI_Siphon_MoveTmr_pre,Actual_Siphon_MoveTmr_pre)","7"
RCOMMENT,"MainProgram","Valve_Siphon","If VTS Request the valve to move then VTS setpoint is the valve move time Preset","MOVE(VTS_Siphon_MoveTmr_pre,Actual_Siphon_MoveTmr_pre)","8"
RCOMMENT,"MainProgram","Valve_Siphon","Apply the selected Actual Preset (converted to milliseconds) to the Bypass Move Timer.","MUL(Actual_Siphon_MoveTmr_pre,1000,Siphon_MoveTmr.PRE)","9"
RCOMMENT,"MainProgram","Valve_Siphon","-- SIPHON VALVE REMOTE COMMAND TIMER --","TON(Siphon_MoveTmr,?,?)","10"
RCOMMENT,"MainProgram","Valve_Siphon","-- SIPHON VALVE REMOTE COMMAND LOGIC --","OTE(Siphon_Remote_Close_CMD)","11"
RCOMMENT,"MainProgram","Valve_Siphon","Calculate the Siphon Valve position increment based on the full stroke time setpoint and 100ms timer pulse","CPT(Siphon_Position_Increment,(Siphon_InRawMax/Siphon_Full_Stroke_Time_SP)*0.1)","12"
RCOMMENT,"MainProgram","Valve_Siphon","-- SIPHON VALVE POSITION CALCULATION --","SUB(Siphon_Position_Counter,Siphon_Position_Increment,Siphon_Position_Counter)","13"
RCOMMENT,"MainProgram","Valve_Siphon","################ SEE VALVE POSITION SCALING #########################","MOVE(Siphon_Position_Percent,Siphon_Position_Percent)","16"
RCOMMENT,"MainProgram","Valve_Siphon","-- SIPHON VALVE STOP OPEN -- Unlatch the open permissive and remote command when the move timer is done or the fully open limit switch is hit","OTU(Siphon_Remote_Open_CMD)","17"
RCOMMENT,"MainProgram","Valve_Siphon","-- SIPHON VALVE STOP CLOSE -- Unlatch the close permissive and remote command when the move timer is done or the fully closed limit switch is hit","OTU(Siphon_Remote_Close_CMD)","18"
RCOMMENT,"MainProgram","Valve_Siphon","-- ACTIVATE COOLDOWN PERIOD -- The $'Cooldown_Active$' bit turns on as soon as the move timer is done and stays on while the $'CooldownTmr$' is running","OTE(Siphon_Cooldown_Active)","19"
RCOMMENT,"MainProgram","Valve_Siphon","-- RUN COOLDOWN TIMER -- As long as the $'Cooldown_Active$' bit is on, this timer will run for a duration equal to the last valve move.","TON(Siphon_CooldownTmr,?,?)","20"
RCOMMENT,"MainProgram","Valve_Siphon","-- LATCH ANTI-REPEAT INTERLOCK -- While the valve is in its cooldown period, latch the $'Cmd_Held$' bit. This bit blocks any new commands until all operator inputs are released.","OTL(Siphon_Cmd_Held)","21"
RCOMMENT,"MainProgram","Valve_Siphon","-- LATCH ANTI-REPEAT INTERLOCK -- While the valve is in its cooldown period, latch the $'Cmd_Held$' bit. This bit blocks any new commands until all operator inputs are released.","OTU(Siphon_Cmd_Held)","22"
RCOMMENT,"MainProgram","X_Alarms","A General Alarm can be trigger by various alarm states","OTE(General_Alarm)","0"
RCOMMENT,"MainProgram","X_Alarms","Triggers the $'ValveSump_Lockout_Alarm$' bit when the Valve Chamber Sump Pump has exceeded its 30-minute maximum runtime and is in lockout.","OTE(ValveSump_Lockout_Alarm)","1"
RCOMMENT,"MainProgram","X_Alarms","Triggers the $'MeterSump_Lockout_Alarm$' bit when the Meter Chamber Sump Pump has exceeded its 30-minute maximum runtime and is in lockout.","OTE(MeterSump_Lockout_Alarm)","2"
RCOMMENT,"MainProgram","X_Alarms","############################################################$N$NIntruder Alarm Section$N$N############################################################","NOP()","3"
RCOMMENT,"MainProgram","X_Alarms","Start 30-minute arming timer when door is closed and system is not in alarm.","RTO(Building_Arming_Delay,?,?)","4"
RCOMMENT,"MainProgram","X_Alarms","Reset arming timer if door is opened.","RES(Building_Arming_Delay)","5"
RCOMMENT,"MainProgram","X_Alarms","Latch system as $'Armed$' after 30-minute delay.","OTL(Building_Alarm_Armed)","6"
RCOMMENT,"MainProgram","X_Alarms","Start 45-second entry delay when door is opened on an armed system.","TON(Building_Entry_Delay,?,?)","7"
RCOMMENT,"MainProgram","X_Alarms","Reset entry delay timer if door is closed.","RES(Building_Entry_Delay)","8"
RCOMMENT,"MainProgram","X_Alarms","Disarm the building alarm if HMI activity is detected during the entry delay period.","OTL(Building_Entry_Disarmed)","9"
RCOMMENT,"MainProgram","X_Alarms","Latch the Building Entry Alarm if the entry delay expires with no disarm event.","OTL(Intruder_Alarm)","10"
RCOMMENT,"MainProgram","X_Alarms","Unlatch $'Armed$' status if the door is closed OR the system is successfully disarmed.","OTU(Building_Alarm_Armed)","11"
RCOMMENT,"MainProgram","X_Alarms","Reset $'Disarmed$' latch when the door is closed.","OTU(Building_Entry_Disarmed)","12"
RCOMMENT,"MainProgram","X_Alarms","Unlatch the Building Entry Alarm on a global alarm reset.","OTU(Intruder_Alarm)","13"
RCOMMENT,"MainProgram","X_Alarms","Trigger the Dam High Level Alarm if the geodetic level exceeds the high setpoint.","OTE(Dam_Level_Alarm_HI)","14"
RCOMMENT,"MainProgram","X_Alarms","Trigger the Dam Low Level Alarm if the geodetic level drops below the low setpoint.","OTE(Dam_Level_Alarm_LO)","15"
RCOMMENT,"MainProgram","X_Alarms","Calculate the absolute value of the averaged Rate of Change for alarm comparison.","ABS(Dam_Level_ROC_Avg,Dam_Level_ROC_ABS)","16"
RCOMMENT,"MainProgram","X_Alarms","Trigger the Rate of Change alarm if the absolute m/hr exceeds the setpoint.","OTE(Dam_Level_ROC_Alarm)","17"
