remark,"CSV-Import-Export"
RCOMMENT,"MainProgram","Valve_Siphon","-- ACTIVATE COOLDOWN PERIOD -- The $'Cooldown_Active$' bit turns on as soon as the move timer is done and stays on while the $'CooldownTmr$' is running","OTE(Siphon_Cooldown_Active)","19"
RCOMMENT,"MainProgram","Valve_Siphon","-- RUN COOLDOWN TIMER -- As long as the $'Cooldown_Active$' bit is on, this timer will run for a duration equal to the last valve move.","TON(Siphon_CooldownTmr,?,?)","20"
RCOMMENT,"MainProgram","Valve_Siphon","-- LATCH ANTI-REPEAT INTERLOCK -- While the valve is in its cooldown period, latch the $'Cmd_Held$' bit. This bit blocks any new commands until all operator inputs are released.","OTL(Siphon_Cmd_Held)","21"
RCOMMENT,"MainProgram","Valve_Siphon","-- LATCH ANTI-REPEAT INTERLOCK -- While the valve is in its cooldown period, latch the $'Cmd_Held$' bit. This bit blocks any new commands until all operator inputs are released.","OTU(Siphon_Cmd_Held)","22"
RCOMMENT,"MainProgram","X_Alarms","A General Alarm can be trigger by various alarm states","OTE(General_Alarm)","0"
RCOMMENT,"MainProgram","X_Alarms","Triggers the $'ValveSump_Lockout_Alarm$' bit when the Valve Chamber Sump Pump has exceeded its 30-minute maximum runtime and is in lockout.","OTE(ValveSump_Lockout_Alarm)","1"
RCOMMENT,"MainProgram","X_Alarms","Triggers the $'MeterSump_Lockout_Alarm$' bit when the Meter Chamber Sump Pump has exceeded its 30-minute maximum runtime and is in lockout.","OTE(MeterSump_Lockout_Alarm)","2"
RCOMMENT,"MainProgram","X_Alarms","############################################################$N$NIntruder Alarm Section$N$N############################################################","NOP()","3"
RCOMMENT,"MainProgram","X_Alarms","Start 30-minute arming timer when door is closed and system is not in alarm.","RTO(Building_Arming_Delay,?,?)","4"
RCOMMENT,"MainProgram","X_Alarms","Reset arming timer if door is opened.","RES(Building_Arming_Delay)","5"
RCOMMENT,"MainProgram","X_Alarms","Latch system as $'Armed$' after 30-minute delay.","OTL(Building_Alarm_Armed)","6"
RCOMMENT,"MainProgram","X_Alarms","Start 45-second entry delay when door is opened on an armed system.","TON(Building_Entry_Delay,?,?)","7"
RCOMMENT,"MainProgram","X_Alarms","Reset entry delay timer if door is closed.","RES(Building_Entry_Delay)","8"
RCOMMENT,"MainProgram","X_Alarms","Disarm the building alarm if HMI activity is detected during the entry delay period.","OTL(Building_Entry_Disarmed)","9"
RCOMMENT,"MainProgram","X_Alarms","Latch the Building Entry Alarm if the entry delay expires with no disarm event.","OTL(Intruder_Alarm)","10"
RCOMMENT,"MainProgram","X_Alarms","Unlatch $'Armed$' status if the door is closed OR the system is successfully disarmed.","OTU(Building_Alarm_Armed)","11"
RCOMMENT,"MainProgram","X_Alarms","Reset $'Disarmed$' latch when the door is closed.","OTU(Building_Entry_Disarmed)","12"
RCOMMENT,"MainProgram","X_Alarms","Unlatch the Building Entry Alarm on a global alarm reset.","OTU(Intruder_Alarm)","13"
RCOMMENT,"MainProgram","X_Alarms","Trigger the Dam High Level Alarm if the geodetic level exceeds the high setpoint.","OTE(Dam_Level_Alarm_HI)","14"
RCOMMENT,"MainProgram","X_Alarms","Trigger the Dam Low Level Alarm if the geodetic level drops below the low setpoint.","OTE(Dam_Level_Alarm_LO)","15"
RCOMMENT,"MainProgram","X_Alarms","Calculate the absolute value of the averaged Rate of Change for alarm comparison.","ABS(Dam_Level_ROC_Avg,Dam_Level_ROC_ABS)","16"
RCOMMENT,"MainProgram","X_Alarms","Trigger the Rate of Change alarm if the absolute m/hr exceeds the setpoint.","OTE(Dam_Level_ROC_Alarm)","17"
RCOMMENT,"MainProgram","X_Alarms","Latch alarm if Main Flow transmitter detects underrange condition (signal < 3.2mA). Indicates wire break or sensor fault. Unlatch with master reset button.$N$N","OTU(FT_10_500_Underrange_Latched)","25"
RCOMMENT,"MainProgram","X_Alarms","Latch alarm if Main Flow transmitter detects overrange condition (signal > 21mA). Indicates short circuit or sensor fault. Unlatch with global alarm reset button on separate branch.","OTU(FT_10_500_Overrange_Latched)","26"
RCOMMENT,"MainProgram","X_Alarms","Latch alarm if Main Pressure transmitter detects underrange condition (signal < 3.2mA). Indicates wire break or sensor fault. Unlatch with global alarm reset button on separate branch.$N$N","OTU(PT_10_505_Underrange_Latched)","27"
RCOMMENT,"MainProgram","X_Alarms","Latch alarm if Main Pressure transmitter detects overrange condition (signal > 21mA). Indicates short circuit or sensor fault. Unlatch with global alarm reset button on separate branch.$N$N","OTU(PT_10_505_Overrange_Latched)","28"
RCOMMENT,"MainProgram","X_Alarms","Latch alarm if Siphon Flow transmitter detects underrange condition (signal < 3.2mA). Indicates wire break or sensor fault. Unlatch with global alarm reset button on separate branch.$N$N","OTU(FT_10_501_Underrange_Latched)","29"
RCOMMENT,"MainProgram","X_Alarms","Latch alarm if Siphon Flow transmitter detects overrange condition (signal > 21mA). Indicates short circuit or sensor fault. Unlatch with global alarm reset button on separate branch.$N$N","OTU(FT_10_501_Overrange_Latched)","30"
RCOMMENT,"MainProgram","X_Alarms","Latch alarm if Siphon Pressure transmitter detects underrange condition (signal < 3.2mA). Indicates wire break or sensor fault. Unlatch with global alarm reset button on separate branch.$N$N","OTU(PT_10_506_Underrange_Latched)","31"
RCOMMENT,"MainProgram","X_Alarms","Latch alarm if Siphon Pressure transmitter detects overrange condition (signal > 21mA). Indicates short circuit or sensor fault. Unlatch with global alarm reset button on separate branch.$N$N","OTU(PT_10_506_Overrange_Latched)","32"
RCOMMENT,"MainProgram","X_Alarms","Latch alarm if Reservoir Level transmitter detects underrange condition (signal < 3.2mA). Indicates wire break or sensor fault. Unlatch with global alarm reset button on separate branch.$N$N","OTU(LT_10_502_Underrange_Latched)","33"
RCOMMENT,"MainProgram","X_Alarms","Latch alarm if Reservior Level transmitter detects overrange condition (signal > 21mA). Indicates short circuit or sensor fault. Unlatch with global alarm reset button on separate branch.$N$N","OTU(LT_10_502_Overrange_Latched)","34"
RCOMMENT,"MainProgram","X_Alarms","Latch alarm if Outside Temperature transmitter detects underrange condition (signal < 3.2mA). Indicates wire break or sensor fault. Unlatch with global alarm reset button on separate branch.$N$N","OTU(TT_10_503_Underrange_Latched)","35"
RCOMMENT,"MainProgram","X_Alarms","Latch alarm if Outside Temperature transmitter detects overrange condition (signal > 21mA). Indicates short circuit or sensor fault. Unlatch with global alarm reset button on separate branch.$N$N","OTU(TT_10_503_Overrange_Latched)","36"
RCOMMENT,"MainProgram","X_Alarms","Latch alarm if Battery Voltage transmitter detects underrange condition (signal < 3.2mA). Indicates wire break or sensor fault. Unlatch with global alarm reset button on separate branch.$N$N","OTU(ET_10_504_Underrange_Latched)","37"
RCOMMENT,"MainProgram","X_Alarms","Latch alarm if Battery Voltage transmitter detects overrange condition (signal > 21mA). Indicates short circuit or sensor fault. Unlatch with global alarm reset button on separate branch.$N$N","OTU(ET_10_504_Overrange_Latched)","38"
RCOMMENT,"MainProgram","X_Alarms","Latch alarm if Spare Analog Input detects underrange condition (signal < 3.2mA). Indicates wire break or sensor fault. Unlatch with global alarm reset button on separate branch.$N$N","OTU(AI_Ch07_Underrange_Latched)","39"
RCOMMENT,"MainProgram","X_Alarms","Latch alarm if Spare Analog Input detects overrange condition (signal > 21mA). Indicates short circuit or sensor fault. Unlatch with global alarm reset button on separate branch.$N$N","OTU(AI_Ch07_Overrange_Latched)","40"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","##############     Valve Control Analog     ###################","NOP()","0"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","##############     Valve Control Bool     ###################","NOP()","15"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Bypass Valve high calibration required warning status to VTScada","OTE(Bypass_HighCal_Required_Warning_VTS)","17"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Bypass Valve low calibration required warning status to VTScada","OTE(Bypass_LowCal_Required_Warning_VTS)","18"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Main Valve high calibration required warning status to VTScada","OTE(Main_HighCal_Required_Warning_VTS)","19"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Main Valve low calibration required warning status to VTScada","OTE(Main_LowCal_Required_Warning_VTS)","20"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Siphon Valve high calibration required warning status to VTScada","OTE(Siphon_HighCal_Required_Warning_VTS)","21"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Siphon Valve low calibration required warning status to VTScada","OTE(Siphon_LowCal_Required_Warning_VTS)","22"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","############################          Generator Data to VTS          #############################","NOP()","23"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Genset Running Status to VTS","OTE(Genset_Running_VTS)","24"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Genset fault status to VTS","OTE(Genset_Fault_VTS)","32"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Genset low fuel alarm status to VTS","OTE(Genset_LowFuel_VTS)","33"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","############################          Sump Pump Data to VTS          #############################","NOP()","34"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Meter Sump Remaining Lockout (Minutes) to VTS","MOVE(MeterSump_LockoutTime,MeterSump_Lockout_Rem_Min_VTS)","35"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Valve Sump Remaining Lockout (Minutes) to VTS","MOVE(ValveSump_LockoutTime,ValveSump_Lockout_Rem_Min_VTS)","36"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Meter Chamber Sump Pump lockout alarm status to VTS","OTE(MeterSump_Lockout_Alarm_VTS)","41"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Valve Chamber Sump Pump lockout alarm status to VTS","OTE(ValveSump_Lockout_Alarm_VTS)","42"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","############################          Misc Data to VTS          #############################","NOP()","43"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Reservoir Level (0-100M) to VTS","MOVE(LT_10_502_SCLD,LT_10_502_VTS)","44"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Geodetic Level to VTS","MOVE(LT_10_502_SCLD_Geo,LT_10_502_Geo_VTS)","45"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Outside Temperature (-)40 to +30C to VTS","MOVE(TT_10_503_SCLD,TT_10_503_VTS)","46"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Battery Level=0-30Vdc to VTS","MOVE(ET_10_504_SCLD,BATT_10_504_VTS)","47"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Intruder alarm status to VTS","OTE(Intruder_Alarm_VTS)","50"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","General alarm status to VTS","OTE(General_Alarm_VTS)","51"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Move the calculated 5-min average Dam Level Rate of Change (m/hr) to the VTS tag.","MOVE(Dam_Level_ROC_Avg,Dam_Level_ROC_VTS)","58"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Move the Dam High Level Alarm status to the VTS tag.","OTE(Dam_Level_Alarm_HI_VTS)","59"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Move the Dam Low Level Alarm status to the VTS tag.","OTE(Dam_Level_Alarm_LO_VTS)","60"
RCOMMENT,"MainProgram","X_Outputs_to_VTS","Move the Dam Rate of Change Alarm status to the VTS tag.","OTE(Dam_Level_ROC_Alarm_VTS)","61"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","##############     Valve Control Analog     ###################","NOP()","0"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","##############     Valve Control Bool     ###################","NOP()","15"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Bypass Valve high calibration required warning status to HMI","OTE(Bypass_HighCal_Required_Warning_HMI)","17"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Bypass Valve low calibration required warning status to HMI","OTE(Bypass_LowCal_Required_Warning_HMI)","18"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Main Valve high calibration required warning status to HMI","OTE(Main_HighCal_Required_Warning_HMI)","19"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Main Valve low calibration required warning status to HMI","OTE(Main_LowCal_Required_Warning_HMI)","20"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Siphon Valve high calibration required warning status to HMI","OTE(Siphon_HighCal_Required_Warning_HMI)","21"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Siphon Valve low calibration required warning status to HMI","OTE(Siphon_LowCal_Required_Warning_HMI)","22"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","############################          Generator Data to HMI          #############################","NOP()","23"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Genset Running Status to HMI","OTE(Genset_Running)","24"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Genset fault status to HMI","OTE(Genset_Fault_HMI)","32"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Genset low fuel alarm status to HMI","OTE(Genset_LowFuel_HMI)","33"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","############################          Sump Pump Data to HMI          #############################","NOP()","34"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Meter Sump Remaining Lockout (Minutes) to HMI","MOVE(MeterSump_LockoutTime,MeterSump_Lockout_Rem_Min_HMI)","35"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Valve Sump Remaining Lockout (Minutes) to HMI","MOVE(ValveSump_LockoutTime,ValveSump_Lockout_Rem_Min_HMI)","36"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Meter Chamber Sump Pump lockout alarm status to HMI","OTE(MeterSump_Lockout_Alarm_HMI)","41"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Valve Chamber Sump Pump lockout alarm status to HMI","OTE(ValveSump_Lockout_Alarm_HMI)","42"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","############################          Misc Data to HMI          #############################","NOP()","43"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Reservoir Level$N(0-100M)","MOVE(LT_10_502_SCLD,LT_10_502_HMI)","44"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Reservoir Level$N(0-100M)","MOVE(LT_10_502_SCLD_Geo,LT_10_502_Geo_HMI)","45"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Outside Temperature$N(-)40 to +30C","MOVE(TT_10_503_SCLD,TT_10_503_HMI)","46"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Battery Level=0-30Vdc","MOVE(ET_10_504_SCLD,BATT_10_504_HMI)","47"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","A General Alarm can be trigger by various alarm states","OTE(Intruder_Alarm_HMI)","50"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","A General Alarm can be trigger by various alarm states","OTE(General_Alarm_HMI)","51"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Move the calculated 5-min average Dam Level Rate of Change (m/hr) to the HMI tag.","MOVE(Dam_Level_ROC_Avg,Dam_Level_ROC_HMI)","58"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Move the Dam High Level Alarm status to the HMI tag.","OTE(Dam_Level_Alarm_HI_HMI)","59"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Move the Dam Low Level Alarm status to the HMI tag.","OTE(Dam_Level_Alarm_LO_HMI)","60"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Move the Dam Rate of Change Alarm status to the HMI tag.","OTE(Dam_Level_ROC_Alarm_HMI)","61"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","############################          Hardware Faults - Analog Input Overrange/Underrange Alarms to HMI          #############################","NOP()","62"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Main Flow transmitter underrange fault (signal < 3.2mA) to HMI","OTE(FT_10_500_Underrange_Latched_HMI)","63"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Main Flow transmitter overrange fault (signal > 21mA) to HMI","OTE(FT_10_500_Overrange_Latched_HMI)","64"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Main Pressure transmitter underrange fault (signal < 3.2mA) to HMI","OTE(PT_10_505_Underrange_Latched_HMI)","65"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Main Pressure transmitter overrange fault (signal > 21mA) to HMI","OTE(PT_10_505_Overrange_Latched_HMI)","66"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Siphon Flow transmitter underrange fault (signal < 3.2mA) to HMI","OTE(FT_10_501_Underrange_Latched_HMI)","67"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Siphon Flow transmitter overrange fault (signal > 21mA) to HMI","OTE(FT_10_501_Overrange_Latched_HMI)","68"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Siphon Pressure transmitter underrange fault (signal < 3.2mA) to HMI","OTE(PT_10_506_Underrange_Latched_HMI)","69"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Siphon Pressure transmitter overrange fault (signal > 21mA) to HMI","OTE(PT_10_506_Overrange_Latched_HMI)","70"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Reservoir Level transmitter underrange fault (signal < 3.2mA) to HMI","OTE(LT_10_502_Underrange_Latched_HMI)","71"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Reservoir Level transmitter overrange fault (signal > 21mA) to HMI","OTE(LT_10_502_Overrange_Latched_HMI)","72"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Outside Temperature transmitter underrange fault (signal < 3.2mA) to HMI","OTE(TT_10_503_Underrange_Latched_HMI)","73"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Outside Temperature transmitter overrange fault (signal > 21mA) to HMI","OTE(TT_10_503_Overrange_Latched_HMI)","74"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Battery Voltage transmitter underrange fault (signal < 3.2mA) to HMI","OTE(ET_10_504_Underrange_Latched_HMI)","75"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Battery Voltage transmitter overrange fault (signal > 21mA) to HMI","OTE(ET_10_504_Overrange_Latched_HMI)","76"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Spare Analog Input Ch07 underrange fault (signal < 3.2mA) to HMI","OTE(AI_Ch07_Underrange_Latched_HMI)","77"
RCOMMENT,"MainProgram","Y_Outputs_To_HMI","Spare Analog Input Ch07 overrange fault (signal > 21mA) to HMI","OTE(AI_Ch07_Overrange_Latched_HMI)","78"
RCOMMENT,"MainProgram","Z_Output_Mapping","Slot 03 Digital Outputs","OTE(Local:3:O.Pt00.Data)","0"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"_PowerUp_Init","_PowerUp_Init","If the Bypass Valve stroke time is zero on power-up, set it to a 100-second default.","MOVE(100.0,Bypass_Full_Stroke_Time_SP)","0"
RCOMMENT,"_PowerUp_Init","_PowerUp_Init","If the Main Valve stroke time is zero on power-up, set it to a 100-second default.","MOVE(100.0,Main_Full_Stroke_Time_SP)","1"
RCOMMENT,"_PowerUp_Init","_PowerUp_Init","et Siphon Valve default full stroke time to 100 seconds on controller power-up.","MOVE(100.0,Siphon_Full_Stroke_Time_SP)","2"
RCOMMENT,"_PowerUp_Init","_PowerUp_Init","Initialize the Rate of Change $'previous level$' value to the current level on power-up to prevent a false ROC calculation.","MOVE(LT_10_502_SCLD_Geo,Dam_Level_Prev_Min)","6"
RCOMMENT,"_PowerUp_Init","_PowerUp_Init","Set Meter Sump to Auto Mode","OTU(HMIVTS_MeterSump_Off_Mode)","7"
RCOMMENT,"_PowerUp_Init","_PowerUp_Init","Set Valve Sump to Auto Mode","OTU(HMIVTS_ValveSump_Off_Mode)","8"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"AOI_SNTP_QUERY:AOI","Logic","Disclaimer - All information provided  -- No warranty or implied merchantability.$NRefer to the RSLogix 5000 End User License Agreement (EULA) in the Release Notes.$N$NState 0: If Enable Instruction and Trigger Update Now are set, move to state 1 to start an update.","MOVE(1,State)","0"
RCOMMENT,"AOI_SNTP_QUERY:AOI","Logic","State 0: Wait interval between updates.$N$NConvert poll rate to milliseconds and write to timer preset.$NExecute timer and populate the seconds countdown display.$NIf not leaving this state (timer not done), TND returns out of the AOI. this saves on scan time.$NGo to state 1 when timer goes done.","MOVE(1,State)","1"
RCOMMENT,"AOI_SNTP_QUERY:AOI","Logic","State 1: Initialization.$N$NPopulate the path data in the path string.$NInitialize message paths.$NInitialize the destination IP for the message write instruction.$NInitialize the message read and write timeout parameters.$NClear all instruction status bits and go to state 2.","MOVE(2,State)","2"
RCOMMENT,"AOI_SNTP_QUERY:AOI","Logic","State 2:   Create socket.$N$NExecute message to create socket object.$NSocket is created when message goes done.$NMove the instance number of the socket into the read, write, and delete messages so they know what to reference. Go to state 3.$NIf message errors, go to state 0 to wait one inteval before trying again..$N","MOVE(MSG_Data.Instance,SKT_Delete.Instance)","3"
RCOMMENT,"AOI_SNTP_QUERY:AOI","Logic","State 3:   Connect socket.$N$NExecute message to associate IP address or hostname to the remote device.$N","MOVE(4,State)","4"
RCOMMENT,"AOI_SNTP_QUERY:AOI","Logic","State 4.  Write data.$NThe write message length must be set to 16 larger then the string size.$NGo to state 5 when done or state 8 on error.","MOVE(5,State)","5"
RCOMMENT,"AOI_SNTP_QUERY:AOI","Logic","State 5: Read data.$N$NGo to state 6 when done, or state 8 on error.","MOVE(6,State)","6"
RCOMMENT,"AOI_SNTP_QUERY:AOI","Logic","State 6: Check data.$N$NIf data is not 48 bytes in length, then there is a data error. Goto state 8.$NOtherwise, data should be ok, and goto state 7 to process it.","MOVE(7,State)","7"
RCOMMENT,"AOI_SNTP_QUERY:AOI","Logic","State 7: Interpret Time.$N$NByte swap data to match controller format. Convert SNTP time to real date.$NThe Date is then written to the controllers clock if $QWrite_to_controller_clock$Q is set.$NThe time difference between the controller clock and the NTP time is also calculated for user reference.$NGoto state 8","MOVE(8,State)","8"
RCOMMENT,"AOI_SNTP_QUERY:AOI","Logic","State 8: Delete the socket.$N$NGo to state 0 after completion.","MOVE(0,State)","9"
RCOMMENT,"AOI_SNTP_QUERY:AOI","Prescan","Sets/hardcodes the NTP Rollover date.","MOVE(28,SNTP_Rollover_Date.Minute)","0"
RCOMMENT,"AOI_SNTP_QUERY:AOI","Prescan","Reset all output bits and state.","MOVE(0,State)","1"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"Valve_Position_Calibration_R2:AOI","Logic","STATE 0: IDLE - Waiting for operator to press Enable button","MOVE(5,Cal_Step)","0"
RCOMMENT,"Valve_Position_Calibration_R2:AOI","Logic","STATE 5: AWAITING CONFIRMATION - 10 second window for operator to confirm calibration start","MOVE(0,Cal_Step)","1"
RCOMMENT,"Valve_Position_Calibration_R2:AOI","Logic","STATE 10: CLOSING - Drive valve to fully closed position to establish zero reference. Timeout: 60 seconds.","TON(Timeout_Timer,?,?)","2"
RCOMMENT,"Valve_Position_Calibration_R2:AOI","Logic","STATE 15: CLOSED CONFIRMED - Set InRawMin and Position_Counter to 0, wait for user confirmation to proceed","MOVE(20,Cal_Step)","3"
RCOMMENT,"Valve_Position_Calibration_R2:AOI","Logic","STATE 20: DELAY BEFORE OPENING - 500ms delay to compensate for valve stickage before starting stroke timer","MOVE(25,Cal_Step)","4"
RCOMMENT,"Valve_Position_Calibration_R2:AOI","Logic","STATE 25: OPENING - Drive valve to fully open while measuring stroke time. Timeout: 60 seconds.","TON(Timeout_Timer,?,?)","5"
RCOMMENT,"Valve_Position_Calibration_R2:AOI","Logic","STATE 30: OPEN CONFIRMED - Set InRawMax to 5,000,000, save stroke time in seconds, wait for user confirmation to move to 50%","MOVE(31,Cal_Step)","6"
RCOMMENT,"Valve_Position_Calibration_R2:AOI","Logic","STATE 31: WAITING FOR CONFIRMATION TO MOVE TO 50%","MOVE(35,Cal_Step)","7"
RCOMMENT,"Valve_Position_Calibration_R2:AOI","Logic","STATE 35: MOVING TO 50% - Command valve to 50% position (2,500,000 +/- 50,000 tolerance)","MOVE(40,Cal_Step)","8"
RCOMMENT,"Valve_Position_Calibration_R2:AOI","Logic","STATE 40: AT 50% COMPLETE - Calibration successfully completed, auto-advance to cleanup","MOVE(50,Cal_Step)","9"
RCOMMENT,"Valve_Position_Calibration_R2:AOI","Logic","STATE 50: CLEANUP - Reset flags and return to idle","MOVE(0,Cal_Step)","10"
RCOMMENT,"Valve_Position_Calibration_R2:AOI","Logic","ABORT LOGIC - Operator can abort calibration at any active step","MOVE(98,Cal_Step)","11"
RCOMMENT,"Valve_Position_Calibration_R2:AOI","Logic","STATE 98: ABORTED - Calibration stopped by user, wait for Enable to be released","MOVE(0,Cal_Step)","12"
RCOMMENT,"Valve_Position_Calibration_R2:AOI","Logic","FAULT LOGIC - Timeout during movement steps (10 or 25) triggers fault. Timeout preset: 60,000ms (1 minute)","MOVE(99,Cal_Step)","13"
RCOMMENT,"Valve_Position_Calibration_R2:AOI","Logic","STATE 99: FAULTED - Timeout occurred, wait for Enable to be cycled","MOVE(0,Cal_Step)","14"
