remark,"CSV-Import-Export"
remark,"Date = Wed Nov  5 11:25:40 2025"
remark,"Version = RSLogix 5000 v36.00"
remark,"Owner = "
remark,"Company = "
0.3
TYPE,SCOPE,NAME,DESCRIPTION,DATATYPE,SPECIFIER,ATTRIBUTES
TAG,,Local:1:C,"","AB:5000_DI16:C:0","","(ExternalAccess := Read/Write)"
TAG,,Local:1:I,"The Genset is Low on fuel- IB16_1","AB:5000_DI16:I:0","","(ExternalAccess := Read/Write)"
COMMENT,,Local:1:I,"The Genset is Running - IB16_1",,"Local:1:I.PT00.DATA"
COMMENT,,Local:1:I,"The Genset has a fault- IB16_1",,"Local:1:I.PT01.DATA"
COMMENT,,Local:1:I,"DI_Spare1",,"Local:1:I.PT03.DATA"
COMMENT,,Local:1:I,"Valve chamber Level monitor- IB16_1",,"Local:1:I.PT04.DATA"
COMMENT,,Local:1:I,"Meter chamber Level monitor- IB16_1",,"Local:1:I.PT05.DATA"
COMMENT,,Local:1:I,"DI_Spare2",,"Local:1:I.PT06.DATA"
COMMENT,,Local:1:I,"Building Door Switch monitor- IB16_1",,"Local:1:I.PT07.DATA"
COMMENT,,Local:1:I,"UPS Battery Charge is OK - IB16_1",,"Local:1:I.PT08.DATA"
COMMENT,,Local:1:I,"Battery Charging Fault - IB16_1",,"Local:1:I.PT09.DATA"
COMMENT,,Local:1:I,"DI_Spare3",,"Local:1:I.PT10.DATA"
COMMENT,,Local:1:I,"DI_Spare4",,"Local:1:I.PT11.DATA"
COMMENT,,Local:1:I,"DI_Spare5",,"Local:1:I.PT12.DATA"
COMMENT,,Local:1:I,"DI_Spare6",,"Local:1:I.PT13.DATA"
COMMENT,,Local:1:I,"Building Temperature Low- IB16_1",,"Local:1:I.PT14.DATA"
COMMENT,,Local:1:I,"AC Power ON- IB16_1",,"Local:1:I.PT15.DATA"
TAG,,Local:2:C,"","AB:5000_DI16:C:0","","(ExternalAccess := Read/Write)"
TAG,,Local:2:I,"Operator switch to open the Bypass Valve - IB16_2","AB:5000_DI16:I:0","","(ExternalAccess := Read/Write)"
COMMENT,,Local:2:I,"Operator switch to open the Bypass Valve - IB16_2",,"Local:2:I.PT00.DATA"
COMMENT,,Local:2:I,"Operator switch to close the Bypass Valve- IB16_2",,"Local:2:I.PT01.DATA"
COMMENT,,Local:2:I,"Operator switch to open the Main Valve - IB16_2",,"Local:2:I.PT02.DATA"
COMMENT,,Local:2:I,"Operator switch to close the Main Valve- IB16_2",,"Local:2:I.PT03.DATA"
COMMENT,,Local:2:I,"Operator switch to open the Siphon Valve- IB16_2",,"Local:2:I.PT04.DATA"
COMMENT,,Local:2:I,"Operator switch to close the Siphon Valve- IB16_2",,"Local:2:I.PT05.DATA"
COMMENT,,Local:2:I,"Spare",,"Local:2:I.PT06.DATA"
COMMENT,,Local:2:I,"Spare",,"Local:2:I.PT07.DATA"
COMMENT,,Local:2:I,"Bypass Valve Fully Opened",,"Local:2:I.PT08.DATA"
COMMENT,,Local:2:I,"Bypass Valve Fully Cosed",,"Local:2:I.PT09.DATA"
COMMENT,,Local:2:I,"Main Valve Fully Opened",,"Local:2:I.PT10.DATA"
COMMENT,,Local:2:I,"Main Valve Fully Closed",,"Local:2:I.PT11.DATA"
COMMENT,,Local:2:I,"Siphon Valve Fully Closed",,"Local:2:I.PT12.DATA"
COMMENT,,Local:2:I,"Spare",,"Local:2:I.PT14.DATA"
COMMENT,,Local:2:I,"Spare",,"Local:2:I.PT15.DATA"
TAG,,Local:3:C,"","AB:5000_DO16_Diag:C:0","","(ExternalAccess := Read/Write)"
TAG,,Local:3:I,"","AB:5000_DO16_Diag:I:0","","(ExternalAccess := Read/Write)"
TAG,,Local:3:O,"","AB:5000_DO16:O:0","","(ExternalAccess := Read/Write)"
COMMENT,,Local:3:O,"OPEN BYPASS VALVE",,"Local:3:O.PT00.DATA"
COMMENT,,Local:3:O,"CLOSE BYPASS VALVE",,"Local:3:O.PT01.DATA"
COMMENT,,Local:3:O,"OPEN MAIN VALVE",,"Local:3:O.PT02.DATA"
COMMENT,,Local:3:O,"CLOSE MAIN VALVE",,"Local:3:O.PT03.DATA"
COMMENT,,Local:3:O,"OPEN SIPHON VALVE",,"Local:3:O.PT04.DATA"
COMMENT,,Local:3:O,"CLOSE SIPHON VALVE",,"Local:3:O.PT05.DATA"
COMMENT,,Local:3:O,"RUN METER CHAMBER SUMP PUMP",,"Local:3:O.PT06.DATA"
COMMENT,,Local:3:O,"RUN VALVE CHAMBER SUMP PUMP",,"Local:3:O.PT07.DATA"
COMMENT,,Local:3:O,"SPARE",,"Local:3:O.PT08.DATA"
COMMENT,,Local:3:O,"VIDEO POWER ON",,"Local:3:O.PT09.DATA"
COMMENT,,Local:3:O,"SPARE",,"Local:3:O.PT10.DATA"
COMMENT,,Local:3:O,"SPARE",,"Local:3:O.PT11.DATA"
COMMENT,,Local:3:O,"SPARE",,"Local:3:O.PT12.DATA"
COMMENT,,Local:3:O,"SPARE",,"Local:3:O.PT13.DATA"
COMMENT,,Local:3:O,"STARLINK PWR ON",,"Local:3:O.PT14.DATA"
COMMENT,,Local:3:O,"STATION ACTIVE",,"Local:3:O.PT15.DATA"
TAG,,Local:4:C,"","AB:5000_AI8:C:0","","(ExternalAccess := Read/Write)"
TAG,,Local:4:I,"","AB:5000_AI8:I:0","","(EngineeringUnit.CH00.DATA := ""%"", EngineeringUnit.CH01.DATA := ""%"", EngineeringUnit.CH02.DATA := ""%"", EngineeringUnit.CH03.DATA := ""%"", EngineeringUnit.CH04.DATA := ""%"", EngineeringUnit.CH05.DATA := ""%"", EngineeringUnit.CH06.DATA := ""%"", EngineeringUnit.CH07.DATA := ""%"", ExternalAccess := Read/Write)"
TAG,,Local:4:O,"","AB:5000_AI8:O:0","","(ExternalAccess := Read/Write)"
TAG,,Actual_Bypass_MoveTmr_pre,"The Bypass Timer Preset value currently being used (seconds)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Actual_Main_MoveTmr_pre,"The MainTimer Preset value currently being used (seconds)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Actual_Siphon_MoveTmr_pre,"The Siphon Timer Preset value currently being used (seconds)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,AI_S4_SP7,"Spare","Analog_Scaling","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,AI_S4_SP7_DINT,"Spare","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,AI_S4_SP7_REAL,"Spare","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Alarm_Reset,"Operator $NAlarm Reset","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Alarm_Reset_HMI,"Operator $NAlarm Reset","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Always_off,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BatryChgFault,"BATTERY CHARGE $NFAULT to HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BatryChgOK,"BATTERY CHARGE $NOK to HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BATT_10_504_HMI,"Battery Level=0-30Vdc","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,BldTempLow,"BUILDING TEMP$NLOW to HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,BuildingDoorSw,"Building Door $NSwitch to HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Building_Alarm_Armed,"Status bit indicating the building entry alarm system is armed","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Building_Arming_Delay,"30-minute timer to auto-arm system after door closes","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Building_Entry_Delay,"45-second timer for building entry before alarm triggers","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Building_Entry_Disarmed,"Latch bit indicating system was disarmed by HMI activity during entry delay","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Bypass_Cmd_Held,"Anti-repeat interlock; blocks new commands until all HMI, SCADA, and local switches are released.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Bypass_CoolDownTmr,"Cooldown timer for the Bypass Valve; ensures a rest period equal to the last move time.","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Bypass_Cooldown_Active,"Bypass Valve is in its $'cooldown$' or $'rest$' period.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Bypass_Full_Stroke_Time_SP,"Commissioning setpoint for Bypass Valve full stroke time (seconds)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Bypass_InRawMax,"Value when ZSO is Activated","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Bypass_InRawMin,"Value when ZSC is Activated","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Bypass_MoveTmr,"Bypass Move Timer","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Bypass_MoveTmr_pre,"Bypass Timer Preset from HMI","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Bypass_Position_Counter,"Internal counter for Bypass Valve raw position","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Bypass_Position_Increment,"Calculated position increment per 100ms scan for Bypass Valve","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Bypass_Position_Increment_X,"Position Counter","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Bypass_Position_Percent,"Bypass Valve Position$N(%)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Bypass_Valve_Pos,"Bypass Valve Position","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ClsBpVlv_HMI,"Close Bypass Valve Request from HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ClsMnVlv_HMI,"Close Main Valve Request from HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ClsSiVlv_HMI,"Close Siphon Valve Request from HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Current_Day,"","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Day_Counter,"","COUNTER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Dev_Abort_CMD,"Abort command done","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DEV_Awaiting_Confirm,"Waiting for confirmation","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DEV_Calibrate_Enable,"Calibrate enable","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DEV_Cal_Aborted,"Calibration Aborted","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DEV_Cal_Complete,"Calibration Complete","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DEV_Cal_Failed,"Calibration Failed","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DEV_Cal_In_Progress,"Calibration in progress","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DEV_Cal_Step,"Calibration step Number","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DEV_Confirmation_Timer,"10 second timer for  confirmation window","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,DEV_Confirm_CMD,"HMI Confirm PB","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DEV_ONS,"","BOOL[32]","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DEV_Stroke_Timer,"Stroke timer","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,DEV_Timeout_Timer,"Timeout timer","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,DI_R0S1_SP03,"Spare Input","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DI_R0S1_SP06,"Spare Input","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DI_R0S1_SP10,"Spare Input","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DI_R0S1_SP11,"Spare Input","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DI_R0S1_SP12,"Spare Input","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DI_R0S1_SP13,"Spare Input","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DI_R0S2_SP08,"Spare Input","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DI_R0S2_SP09,"Spare Input","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DO_S3_SP08,"Spare","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DR_10_100_ST,"Control output to RUN METER CHAMBER SUMP PUMP","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,DR_10_101_ST,"Control output to RUN VALVE CHAMBER SUMP PUMP","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,EA_10_504_FLT,"BATTERY CHARGE$NFAULT to HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ES_10_504_STS,"BATTERY $NCHARGE OK","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ET_10_504,"BATTERY VOLTAGE$N0-30Vdc","Analog_Scaling","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,ET_10_504_DINT,"BATTERY VOLTAGE$N0-30Vdc$NConverted to DINT","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ET_10_504_SCLD,"BATTERY VOLTAGE$N0-30Vdc","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,FL_10_500_TTL,"Total Flow","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,FT_10_500,"MAIN FLOW$N0-5m3/sec","Analog_Scaling","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,FT_10_500_DINT,"MAIN FLOW$N0-5m3/sec (0-500)$NConverted to DINT","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,FT_10_500_HMI,"High Level Flow$N0-5m3/sec","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,FT_10_500_SCLD,"MAIN FLOW$N0-5m3/sec","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,FT_10_500_TTL_HMI,"Total Flow","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,FT_10_501,"SIPHON FLOW$N0-2.5m3/sec","Analog_Scaling","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,FT_10_501_DINT,"SIPHON FLOW$N0-2.5m3/sec (0-250)$NConverted to DINT","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,FT_10_501_HMI,"Low Level Flow$N0-2.5m3/sec","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,FT_10_501_SCLD,"SIPHON FLOW$N0-2.5m3/sec","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,GA_10_303,"GENSET FAULT","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,General_Alarm,"General Alarms Status","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,General_Alarm_HMI,"General Alarms Status to HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Genset_AutoStart_Req,"Gen Start request ","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Genset_CurrentHrRun_Counter,"Current runtime hr counter","COUNTER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Genset_CurrentMinRunTimer,"Current minute runtime timer","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Genset_CurrentMinRun_Counter,"Current minute runtime counter","COUNTER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Genset_Running,"Genset Running status to HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Genset_Runs_cntr,"Displays the number of times that the Generator starts","COUNTER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Genset_RunTimer,"Genset running 60 second timer","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Genset_RunTimer_Counter,"Genset 1 minute counter","COUNTER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Genset_TotalHrRun_Counter,"Genset 1 hr counter","COUNTER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Genset_TotalMinRunTimer,"Genset running 60 second timer","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Genset_TotalMinRun_Counter,"Genset 1 minute counter","COUNTER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,GenStartDlyTmr,"Genset 5 Second Start Delay Timer","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Gen_BATT_10_504_HMI,"Battery Volts to HMI","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Gen_CurrentRuntimer_Hrs_HMI,"Generator Current Run Timer in Hrs to HMI","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Gen_CurrentRunTimer_Minutes_HMI,"Generator Current Run Timer in Mins to HMI","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Gen_FailToStart,"Generator Failed to Start","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Gen_FailToStart_cntr,"Genset Failed to Start Counter","COUNTER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Gen_FailToStart_cntr_HMI,"Failed to Start counts to HMI","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Gen_FailToStart_ONS,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Gen_FailToStart_Pulse,"Genset Failed to start pulse","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Gen_FailToStart_tmr,"Generator Failer to Start Timer","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Gen_Runs_cntr_HMI,"Generator Start Counts to HMI","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Gen_Run_Time_SP_HMI,"","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Gen_Run_Time_SP_SCADA,"Generator Min Run time from SCADA","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Gen_Start_ONS,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Gen_TotalRuntimer_Hrs_HMI,"Generator Run Timer in Hours to HMI","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Gen_TotalRunTimer_Minutes_HMI,"Generator Run Timer In Minutes to HMI","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,GS_10_303_RN,"GENSET RUNNING","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HCV_10_502B_HMI,"Bypass Valve Position$N(%)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HCV_10_502M_HMI,"Main Valve Position$N(%)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HCV_10_502S_HMI,"Siphon Valve Position to HMI","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Activity_Falling_ONS,"Storage bit for HMI activity falling edge one-shot.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Activity_Heartbeat,"Toggled by HMI on any screen touch to prove user activity.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Activity_Rising_ONS,"Storage bit for HMI activity rising edge one-shot.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Bypass_Close_CMD,"Close Bypass valve from HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Bypass_MoveTmr_pre,"Bypass Timer Preset from HMI","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Bypass_MoveTmr_pre_Prev,"Previous value of HMI Bypass Timer Preset","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Bypass_Open_CMD,"Open Bypass valve from HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Force_Screen_Num,"PLC writes Login Screen # here to force HMI to change screens.","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Idle_Timer,"30-minute inactivity timer. Resets on HMI activity.","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Input_Bypass_MoveTmr_pre,"Bypass Timer Preset entered on HMI (seconds)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Input_Main_MoveTmr_pre,"Main Valve Timer Preset entered on HMI (seconds)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Input_Siphon_MoveTmr_pre,"SiphonTimer Preset entered on HMI (seconds)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Main,"AC POWER $NON to HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Main_Close_CMD,"Close Bypass valve from HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Main_MoveTmr_pre,"Main Valve Timer Preset entered on HMI (seconds)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Main_MoveTmr_pre_Prev,"Previous value of HMI Main Valve Timer Preset for idle timer reset","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Main_Open_CMD,"Open Bypass valve from HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_MeterSump_Auto_Mode,"HMI Radio Button: Meter Sump Auto Mode Selected","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_MeterSump_Float,"Meter Sump Float Status to HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_MeterSump_Hand_Mode,"HMI Radio Button: Meter Sump Hand Mode Selected","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_MeterSump_Off_Mode,"HMI Radio Button: Meter Sump Off Mode Selected","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Reset_MeterSumpRunTm,"Reset Meter Sump Run Timer","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Reset_ValveSumpRunTm,"HMI to Reset Valve Sump Run time timer","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Siphon_Close_CMD,"Close Siphon valve from HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Siphon_MoveTmr_pre,"SiphonTimer Preset entered on HMI (seconds)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Siphon_MoveTmr_pre_Prev,"Previous value of HMI Siphon Valve Timer Preset for idle timer reset","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_Siphon_Open_CMD,"Open Siphon valve from HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_ValveSump_Auto_Mode,"HMI Radio Button: Valve Sump Auto Mode Selected","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_ValveSump_Float,"Valve Sump Float Status to HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_ValveSump_Hand_Mode,"HMI Radio Button: Valve Sump Hand Mode Selected","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HMI_ValveSump_Off_Mode,"HMI Radio Button: Valve Sump Off Mode Selected","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HSC_10_300,"CLOSE MAIN $NVALVE SS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HSC_10_301,"CLOSE SIPHON$NVALVE SS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HSC_10_302,"CLOSE BYPASS$NVALVE SS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HSO_10_300,"OPEN MAIN $NVALVE SS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HSO_10_301,"OPEN SIPHON$NVALVE SS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,HSO_10_302,"OPEN BYPASS$NVALVE SS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Intruder_Alarm,"Alarm bit indicating an unauthorized building entry","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Intruder_Alarm_HMI,"Alarm bit indicating an unauthorized building entry","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,JSH_10_308,"AC POWER $NON to HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,JSO_10_307,"Control output for VIDEO POWER ON","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,JSO_10_308,"Control output for STARLINK PWR ON","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,JSO_10_309,"Output to$NSTATION ACTIVE","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,LAH_10_304,"VALVE CHAMBER$NFLOAT","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,LAH_10_305,"METER CHAMBER$NFLOAT","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,LAL_10_303,"GENSET LOW$NFUEL","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Live_Sim,"Run simulation bits","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,LowLevelFlow_Scaled,"Low Level Flow scaled 0-250","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,LT_10_502,"RESERVOIR LEVEL$NLevel=0-42M 810M base to get Geodetic Level","Analog_Scaling","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,LT_10_502_DINT,"RESERVOIR LEVEL$NLevel=0-42M 810M base to get Geodetic Level$NConverted to DINT","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,LT_10_502_Geo_HMI,"Geodetic Level to HMI","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,LT_10_502_HMI,"Reservoir Level$N(0-100M)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,LT_10_502_SCLD,"RESERVOIR LEVEL$NLevel=0-42M 810M base to get Geodetic Level","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,LT_10_502_SCLD_Geo,"Off set for Geodetic level","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Main_Close_Permissive,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Main_Cmd_Held,"Anti-repeat interlock; blocks new commands until all HMI, SCADA, and local switches are released.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Main_CooldownTmr,"Cooldown timer for the Main Valve; ensures a rest period equal to the last move time.","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Main_Cooldown_Active,"Main Valve is in its $'cooldown$' or $'rest$' period.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Main_Flow_Today_TTL,"Main Flow Today$N(m3)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Main_Flow_Today_TTL_HMI,"Totalized Main Flow Today","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Main_Flow_Yesterday_TTL,"Main Flow Yesterday$N(m3)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Main_Flow_Yesterday_TTL_HMI,"Totalized MainFlow Yesterday","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Main_Full_Stroke_Time_SP,"Commissioning setpoint for Main Valve full stroke time (seconds)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Main_InRawMax,"Value when ZSO is Activated","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Main_InRawMin,"Value when ZSC is Activated","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Main_MoveTmr,"Main Valve Move Timer","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Main_MoveTmr_pre,"Main Timer Preset from HMI","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Main_Open_Permissive,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Main_Position_Counter,"Internal counter for Main Valve raw position","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Main_Position_Increment,"Calculated position increment per 100ms scan for Main Valve","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Main_Position_Percent,"Main Valve Position$N(%)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Main_Valve_Pos,"Main Valve Position$N(%)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,MeterMeter_RunTimer_Min,"","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,MeterSumpAutoStartDelay,"Meter Sump Auto Start Delay Time","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,MeterSumpAutoStop_Delay,"Meter Sump Auto Stop Delay","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,MeterSump_LockedOutTime,"Meter Sump is Locked out for an hour","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,MeterSump_Lockout,"30 minute maximum runtime exceeded","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,MeterSump_LockoutTime,"Meter Sump Restart Countdown (Remaining Minutes)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,MeterSump_Lockout_Alarm,"30 minute maximum runtime exceeded","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,MeterSump_Lockout_Rem_Min_HMI,"Meter Sump remaining lockout time in minutes for HMI","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,MeterSump_Lockout_Rem_Min_VTS,"Meter Sump remaining lockout time in minutes for VTS","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,MeterSump_MaxRunTime,"Maximum 30 minute runtime","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,MeterSump_MinRunTime,"Meter Sump Min Run Time","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,MeterSump_RunTimer,"Meter Sump Run Timer","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,MeterSump_RunTimer_Counter,"","COUNTER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,MeterSump_RunTimer_Min,"Convert to Minutes","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,midnight,"The time is midnight","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Midnight_Pulse,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,MovBpTmSp_VTS,"Bypass Valve Move time from Scada","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,MOV_10_300_CL,"Control output to CLOSE MAIN VALVE","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,MOV_10_300_OP,"Control output to OPEN MAIN VALVE","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,MOV_10_301_CL,"Control output to CLOSE SIPHON VALVE","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,MOV_10_301_OP,"Control output to OPEN SIPHON VALVE","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,MOV_10_302_CL,"Control output to CLOSE BYPASS VALVE","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,MOV_10_302_OP,"Control output to OPEN BYPASS VALVE","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,MyClock,"","DINT[7]","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
COMMENT,,MyClock,"Year",,"MyClock[0]"
COMMENT,,MyClock,"Month",,"MyClock[1]"
COMMENT,,MyClock,"Day",,"MyClock[2]"
COMMENT,,MyClock,"Hour",,"MyClock[3]"
COMMENT,,MyClock,"Minutes",,"MyClock[4]"
COMMENT,,MyClock,"Seconds",,"MyClock[5]"
COMMENT,,MyClock,"usec",,"MyClock[6]"
TAG,,ONS_Misc,"One shot tags for use in the misc routine","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ONS_Sumps,"","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ONS_Valves,"","BOOL[32]","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,OpnBpVlv_HMI,"Open Bypass Valve Request from HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,OpnBypasValve_20,"Control output to open the 20$Q Main Valve - OB16","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,OpnMnVlv_HMI,"Open Main Valve Request from HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,OpnSiVlv_HMI,"Open Siphon Valve Request from HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,PLC_Watchdog_1sec_Tmr,"1-second free-running timer to pulse the PLC_Watchdog_Out counter.","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,PLC_Watchdog_Out,"PLC heartbeat counter for VTScada to monitor.","COUNTER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,PLC_Writes_To_HMISCADA,"","PLC_Writes_To_HMISCADA","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Previous_day,"","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_505,"MAIN PRESSURE$N(0-689 kpa)","Analog_Scaling","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_505_DINT,"MAIN PRESSURE$N(0-689 kpa)$NConverted to DINT","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_505_HMI,"High Level Press (0-6.89 kpa)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_505_SCLD,"MAIN PRESSURE$N0-689KPA)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_506,"SIPHON PRESSURE$N(0-689KPA)","Analog_Scaling","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_506_DINT,"SIPHON PRESSURE$N(0-689KPA)$NConverted to DINT","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_506_HMI,"Low Level Pressure (0-689KPA)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,PT_10_506_SCLD,"SIPHON PRESSURE$N(0-689KPA)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,REPLACE_WITH_LOW_BATTERY_ALARM,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Reset_Flow_Totalizer,"Reset the flow Totalizer at Midnght","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,RunMeterSumpPmp,"Meter Chamber Sump Pump Running to HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,RunValveSumpPmp,"Valve Chamber Sump Pump Running to HMI","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Cmd_Held,"Anti-repeat interlock; blocks new commands until all HMI, SCADA, and local switches are released.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_CooldownTmr,"Cooldown timer for the Siphon Valve; ensures a rest period equal to the last move time.","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Cooldown_Active,"Siphon Valve is in its $'cooldown$' or $'rest$' period.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Flow_Today_TTL,"Siphon Flow Today$N(m3)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Flow_Today_TTL_HMI,"Siphon Flow Today$N(m3)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Flow_Yesterday_TTL,"Siphon Flow Yesterday$N(m3)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Flow_Yesterday_TTL_HMI,"Siphon Flow Yesterday$N(m3)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Full_Stroke_Time_SP,"Commissioning setpoint for Siphon Valve full stroke time (seconds)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_InRawMax,"Value when ZSO is Activated","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_InRawMin,"Value when ZSC is Activated","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_MoveTmr,"Siphon Move Timer","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_MoveTmr_pre,"Siphon timer preset","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Position_Counter,"Internal counter for Bypass Valve raw position","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Position_Increment,"Calculated position increment per 100ms scan for Siphon Valve","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Position_Percent,"Siphon Valve Position$N(%)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Remote_Close_CMD,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Siphon_Valve_Pos,"","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,StartGen_SCADA,"Start Generator Request from SCADA","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,test_CNTR,"For tests onlt","COUNTER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,test_tmr,"","TIMER[10]","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,ToAdamClsBpVlv_VTS,"Close Bypass Valve Request from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ToAdamClsMnVlv_VTS,"Close Main valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ToAdamClsSiVlv_VTS,"Close Siphon valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ToAdamOpnBpVlv_VTS,"Open Bypass Valve Request from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ToAdamOpnMnVlv_VTS,"Open Main valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ToAdamOpnSiVlv_VTS,"Open Siphon valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,Total_Flow_Today_TTL,"Total Flow Today$N(m3)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Total_Flow_Today_TTL_HMI,"Totalized Total Flow Today","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Total_Flow_Yesterday_TTL,"Total Flow Yesterday$N(m3)","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,Total_Flow_Yesterday_TTL_HMI,"Totalized Total Flow Yesterday","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,To_HMI_Bool,"Outputs to HMI","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
COMMENT,,To_HMI_Bool,"Meter Sump Pump - Run",,"To_HMI_Bool.0"
COMMENT,,To_HMI_Bool,"Valve Sump Pump - Run",,"To_HMI_Bool.1"
TAG,,To_HMI_DINT,"FT_10_500$NMain/High Level Flow$N0-5m3/sec (0-500)$NConverted to DINT","DINT[16]","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,TT_10_503,"Outside Temp$N((-)40 to +30","Analog_Scaling","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,TT_10_503_DINT,"Outside Temp$N((-)40 to +30$NConverted to DINT","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,TT_10_503_HMI,"Outside Temperature$N(-)40 to +30C","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,TT_10_503_SCLD,"Outside Temp$N((-)40 to +30","REAL","","(RADIX := Float, Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSumpAutoStartDelay,"Valve Sump Auto Start Delay Time","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSumpAutoStop_Delay,"Valve Sump Auto Stop Delay","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_LockedOutTime,"Valve Sump is Locked out for an hour","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_Lockout,"30 minute maximum runtime exceeded","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_LockoutTime,"Valve Sump Restart countdown (Remaining Minutes)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_Lockout_Alarm,"30 minute maximum runtime exceeded","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_Lockout_Rem_Min_HMI,"Valve Sump remaining lockout time in minutes for HMI","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_Lockout_Rem_Min_VTS,"Valves Sump remaining lockout time in minutes for VTS","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_MaxRunTime,"Valve Sump Maximum Run Time.$N(30 Minutes)","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_Min_Run_Time,"Valve Sump Min Run Time","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_RunTimer,"Valve runtime timer","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_RunTimer_Counter,"","COUNTER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,ValveSump_RunTimer_Min,"Convert to Minutes","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTScada_Reset_MeterSumpRunTm,"Reset VTScada Meter Sump Run timer","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTScada_Reset_ValveSumpRunTm,"VTScada to Reset Valve Sump Run time timer","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Bypass_Close_CMD,"Close Bypass valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Bypass_MoveTmr_pre,"Bypass Timer Preset from VTScada (seconds)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Bypass_MoveTmr_pre_Prev,"Previous value of VTScada Bypass Timer Preset","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Bypass_Mov_Timer_Enable,"","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Bypass_Open_CMD,"Open Bypass valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Comm_Fault,"ault bit indicating loss of communication with VTScada.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Comm_Fault_HMI,"ault bit indicating loss of communication with VTScada.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Comm_Fault_Latched,"Latched VTScada comm fault, resettable by operator.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Comm_Fault_Latched_HMI,"Latched VTScada comm fault, resettable by operator.","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Comm_Watchdog_Tmr,"10-second watchdog timer for VTScada communication.","TIMER","","(Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Input_Bypass_MoveTmr_pre,"Bypass Timer Preset written by VTScada (seconds)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Input_Main_MoveTmr_pre,"Main Move timer Preset written by VTScada (seconds)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Input_Siphon_MoveTmr_pre,"Siphon Move time  Preset written by VTScada (seconds)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Main_Close_CMD,"Close Main valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Main_MoveTmr_pre,"Main Timer Preset from VTS","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Main_Open_CMD,"Open Main valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Siphon_Close_CMD,"Close Siphon valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Siphon_MoveTmr_pre,"Siphon Move timer (seconds)","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Siphon_Open_CMD,"Open Siphon valve from VTS","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Watchdog_In,"VTScada heartbeat. SCADA must continuously increment this tag","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,VTS_Watchdog_In_Prev,"Storage for the previous VTS_Watchdog_In value.","DINT","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,XAL_10_306,"BUILDING $NTEMP LOW","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,XA_10_300,"BUILDING DOOR$NSWITCH CLOSED","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ZSC_10_300,"Main Valve Fully Closed Limit Switch","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ZSC_10_301,"Siphon Valve Fully Closed Limit Switch","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ZSC_10_302,"Bypass Valve Fully Closed Limit Switch","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ZSO_10_300,"Main Valve Fully Opened Limit Switch","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ZSO_10_301,"Siphon Valve Fully Open Limit Switch","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TAG,,ZSO_10_302,"Bypass Valve Fully Opened Limit Switch","BOOL","","(RADIX := Decimal, Constant := false, ExternalAccess := Read/Write)"
TYPE,SCOPE,ROUTINE,COMMENT,OWNING_ELEMENT,LOCATION
RCOMMENT,"MainProgram","A_Input_Mapping","Slot 1 Input Mapping$N$N***********************************************************************************************","OTE(GS_10_303_RN)","0"
RCOMMENT,"MainProgram","A_Input_Mapping","The input is High when door is closed","OTE(XA_10_300)","7"
RCOMMENT,"MainProgram","A_Input_Mapping","Slot 2 Input Mapping$N$N****************************************************************************************","OTE(HSO_10_302)","16"
RCOMMENT,"MainProgram","A_Input_Mapping","Analog Inputs - Slot 4","MOVE(FT_10_500.SCALED_DATA,FT_10_500_SCLD)","32"
RCOMMENT,"MainProgram","B_Inputs_from_VTS","Move Bypass Timer Preset from VTS Input Tag to Internal Tag","MOVE(VTS_Input_Bypass_MoveTmr_pre,VTS_Bypass_MoveTmr_pre)","9"
RCOMMENT,"MainProgram","B_Inputs_from_VTS","Move Main Timer Preset from VTS Input Tag to Internal Tag","MOVE(VTS_Input_Main_MoveTmr_pre,VTS_Main_MoveTmr_pre)","10"
RCOMMENT,"MainProgram","B_Inputs_from_VTS","Move Main Timer Preset from VTS Input Tag to Internal Tag","MOVE(VTS_Input_Siphon_MoveTmr_pre,VTS_Siphon_MoveTmr_pre)","11"
